##### Document Identifier: DSP0268
```
Date: 2025-09-05
```
```
Version: 2025.3
```
Redfish Data Model Specification
```
Supersedes: 2025.2
```
Document Class: Normative
Document Status: Published
Document Language: en-US
DMTF is a not-for-profit association of industry members dedicated to promoting enterprise and systems
management and interoperability. Members and non-members may reproduce DMTF specifications and
documents, provided that correct attribution is given. As DMTF specifications may be revised from time to
time, the particular version and release date should always be noted.
Implementation of certain elements of this standard or proposed standard may be subject to third party
```
patent rights, including provisional patent rights (herein "patent rights"). DMTF makes no representations
```
to users of the standard as to the existence of such rights, and is not responsible to recognize, disclose,
or identify any or all such third party patent right, owners or claimants, nor for any incomplete or
inaccurate identification or disclosure of such rights, owners or claimants. DMTF shall have no liability to
any party, in any manner or circumstance, under any legal theory whatsoever, for failure to recognize,
disclose, or identify any such third party patent rights, or for such party's reliance on the standard or
incorporation thereof in its product, protocols or testing procedures. DMTF shall have no liability to any
party implementing such standard, whether such implementation is foreseeable or not, nor to any patent
owner or claimant, and shall have no liability or responsibility for costs or losses incurred if a standard is
withdrawn or modified after publication, and shall be indemnified and held harmless by any party
implementing the standard from any and all claims of infringement by a patent owner for such
implementations.
For information about patents held by third-parties which have notified DMTF that, in their opinion, such
patent may relate to or impact implementations of DMTF standards, visit http://www.dmtf.org/about/
policies/disclosures.php.
This document's normative language is English. Translation into other languages is permitted.
Copyright Notice
Copyright © 2019-2025 DMTF. All rights reserved.
Redfish Data Model Specification DSP0268
2 Published Version 2025.3
CONTENTS
1 Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
1.1 Who should read this document? . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
1.2 How can I provide feedback? . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
1.3 Where can I find more information? . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
1.4 Related documents . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9
1.5 Terms, definitions, symbols, and abbreviated terms . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10
2 Using this document . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11
2.1 URI listings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12
3 Common properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
3.1 Properties that all Redfish schemas define . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
3.2 Frequently used properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13
3.3 Payload annotations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14
4 Common objects . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18
4.1 Actions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18
4.2 Capacity. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18
4.3 Condition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21
4.4 Identifier . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 24
4.5 IOStatistics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26
4.6 IPv4Address . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26
4.7 IPv6Address . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
4.8 IPv6GatewayStaticAddress . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
4.9 IPv6StaticAddress . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
4.10 Location . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31
4.11 Message . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42
4.12 Redundancy . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44
4.13 RedundantGroup . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46
4.14 ReplicaInfo. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49
4.15 ResolutionStep . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65
4.16 Schedule . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67
4.17 Status . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
5 Resource collections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78
```
5.1 Collection capabilities annotation (#CollectionCapabilities) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 79
```
5.2 Resource collection URIs in Redfish v1.6 and later . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 82
6 Schema reference . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
6.1 AccelerationFunction 1.0.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
6.2 AccountService 1.18.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105
6.3 ActionInfo 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135
6.4 AddressPool 1.3.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139
6.5 Aggregate 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 172
6.6 AggregationService 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 179
6.7 AggregationSource 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 186
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 3
6.8 AllowDeny 1.0.3. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 198
6.9 Application 1.0.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 202
6.10 Assembly 1.6.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 207
6.11 AttributeRegistry 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 217
6.12 AutomationInstrumentation 1.0.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 232
6.13 AutomationNode 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 238
6.14 Battery 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 246
6.15 BatteryMetrics 1.1.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 258
6.16 Bios 1.2.3. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 265
6.17 BootOption 1.0.6 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 269
6.18 Cable 1.2.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 272
6.19 Certificate 1.11.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 281
6.20 CertificateEnrollment 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 301
6.21 CertificateLocations 1.0.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 311
6.22 CertificateService 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 312
6.23 Chassis 1.28.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 323
6.24 Circuit 1.8.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 351
6.25 ComponentIntegrity 1.3.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 383
6.26 CompositionReservation 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 402
6.27 CompositionService 1.2.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 407
6.28 ComputerSystem 1.26.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 418
6.29 Connection 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 475
6.30 ConnectionMethod 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 486
6.31 Container 1.0.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 490
6.32 ContainerImage 1.0.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 496
6.33 Control 1.7.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 499
6.34 CoolantConnector 1.3.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 512
6.35 CoolingLoop 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 524
6.36 CoolingUnit 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 531
6.37 CXLLogicalDevice 1.3.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 543
6.38 Drive 1.21.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 552
6.39 DriveMetrics 1.3.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 589
6.40 Endpoint 1.8.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 592
6.41 EndpointGroup 1.3.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 612
6.42 EnvironmentMetrics 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 616
6.43 EthernetInterface 1.12.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 632
6.44 Event 1.12.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 648
6.45 EventDestination 1.15.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 657
6.46 EventService 1.11.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 676
6.47 ExternalAccountProvider 1.8.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 690
6.48 Fabric 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 703
6.49 FabricAdapter 1.5.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 710
6.50 Facility 1.4.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 726
Redfish Data Model Specification DSP0268
4 Published Version 2025.3
6.51 Fan 1.6.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 732
6.52 Filter 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 741
6.53 GraphicsController 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 748
6.54 Heater 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 751
6.55 HeaterMetrics 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 759
6.56 HostInterface 1.3.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 766
6.57 Job 1.3.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 773
6.58 JobDocument 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 786
6.59 JobExecutor 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 793
6.60 JobService 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 795
6.61 JsonSchemaFile 1.1.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 800
6.62 Key 1.4.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 802
6.63 KeyPolicy 1.0.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 806
6.64 KeyService 1.0.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 813
6.65 LeakDetection 1.1.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 814
6.66 LeakDetector 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 822
6.67 License 1.1.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 831
6.68 LicenseService 1.1.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 837
6.69 LogEntry 1.20.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 841
6.70 LogService 1.8.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 860
6.71 Manager 1.23.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 874
6.72 ManagerAccount 1.14.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 899
6.73 ManagerDiagnosticData 1.2.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 913
6.74 ManagerNetworkProtocol 1.12.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 919
```
6.75 MediaController 1.3.2 (deprecated) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 936
```
6.76 Memory 1.22.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 943
6.77 MemoryChunks 1.6.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 978
6.78 MemoryDomain 1.5.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 984
6.79 MemoryMetrics 1.8.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 988
6.80 MemoryRegion 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 996
6.81 MessageRegistry 1.7.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1000
6.82 MessageRegistryFile 1.1.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1007
6.83 MetricDefinition 1.3.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1009
6.84 MetricReport 1.5.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1021
6.85 MetricReportDefinition 1.4.7 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1024
6.86 NetworkAdapter 1.13.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1033
6.87 NetworkAdapterMetrics 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1051
6.88 NetworkDeviceFunction 1.11.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1054
6.89 NetworkDeviceFunctionMetrics 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1080
6.90 NetworkInterface 1.2.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1085
```
6.91 NetworkPort 1.4.3 (deprecated) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1088
```
6.92 OperatingConfig 1.0.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1096
6.93 OperatingSystem 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1099
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 5
6.94 OutboundConnection 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1108
6.95 Outlet 1.4.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1113
6.96 OutletGroup 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1137
6.97 PCIeDevice 1.20.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1146
6.98 PCIeFunction 1.6.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1161
```
6.99 PCIeSlots 1.6.1 (deprecated) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1168
```
6.100 Port 1.17.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1173
6.101 PortMetrics 1.8.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1216
```
6.102 Power 1.7.3 (deprecated) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1233
```
6.103 PowerDistribution 1.5.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1255
6.104 PowerDistributionMetrics 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1269
6.105 PowerDomain 1.2.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1275
6.106 PowerEquipment 1.2.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1278
6.107 PowerSubsystem 1.1.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1280
6.108 PowerSupply 1.6.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1283
6.109 PowerSupplyMetrics 1.1.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1310
6.110 PrivilegeRegistry 1.2.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1326
6.111 Processor 1.21.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1338
6.112 ProcessorMetrics 1.7.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1375
6.113 Pump 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1387
6.114 RegisteredClient 1.1.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1398
6.115 Reservoir 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1401
6.116 ResourceBlock 1.4.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1409
6.117 Role 1.3.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1417
6.118 RouteEntry 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1420
6.119 RouteSetEntry 1.0.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1423
6.120 SecureBoot 1.1.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1424
6.121 SecureBootDatabase 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1428
6.122 SecurityPolicy 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1431
6.123 Sensor 1.11.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1442
6.124 SerialInterface 1.3.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1468
6.125 ServiceConditions 1.0.1. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1475
6.126 ServiceRoot 1.19.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1477
6.127 Session 1.8.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1490
6.128 SessionService 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1494
6.129 Signature 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1496
6.130 SimpleStorage 1.3.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1498
6.131 SoftwareInventory 1.13.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1501
6.132 Storage 1.20.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1512
6.133 StorageController 1.10.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1553
6.134 StorageControllerMetrics 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1587
6.135 StorageMetrics 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1595
6.136 Switch 1.10.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1597
Redfish Data Model Specification DSP0268
6 Published Version 2025.3
6.137 SwitchMetrics 1.1.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1617
6.138 Task 1.7.4 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1621
6.139 TaskService 1.2.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1627
6.140 TelemetryData 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1630
6.141 TelemetryService 1.4.1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1632
```
6.142 Thermal 1.7.3 (deprecated) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1641
```
6.143 ThermalEquipment 1.2.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1661
6.144 ThermalMetrics 1.3.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1663
6.145 ThermalSubsystem 1.5.0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1675
6.146 Triggers 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1679
6.147 TrustedComponent 1.4.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1687
6.148 UpdateService 1.17.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1693
6.149 UpdateServiceCapabilities 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1712
6.150 USBController 1.0.1. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1713
6.151 VCATEntry 1.0.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1716
6.152 VirtualCXLSwitch 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1719
6.153 VirtualMedia 1.6.5 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1721
6.154 VirtualPCI2PCIBridge 1.0.0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1729
```
6.155 VLanNetworkInterface 1.3.1 (deprecated). . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1732
```
6.156 Volume 1.10.2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1734
6.157 Zone 1.6.3 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1772
7 Redfish documentation generator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1780
```
8 ANNEX A (informative) Change log . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1781
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 7
1 Overview
The Redfish standard comprises a set of specifications maintained by the Redfish Forum, a working group within
DMTF. The standard defines a protocol that uses RESTful interfaces to provide access to data and operations
associated with the management of systems and networks. One of the strengths of the Redfish protocol is that it
works with a wide range of servers: from stand-alone servers to rack-mount and bladed environments to large-scale
data centers and cloud environments.
The Redfish standard addresses several key issues for infrastructures that require scalability. Large infrastructures
often consist of many simple servers of different makes and types. This hyper-scale usage model requires a new
approach to systems management. The Redfish protocol addresses these needs by providing a standard protocol
based on out-of-band systems management.
With these goals in mind, the Redfish protocol was designed as an open-industry standard to meet scalability
requirements in multi-vendor deployments. It easily integrates with commonly used tools, using RESTful interfaces to
perform operations and using JSON for data payloads.
1.1 Who should read this document?
This document is for Redfish service developers or application software developers that interface with a Redfish
service. This document includes the informative and normative descriptions copied from the description and long
```
description annotations in the Redfish Schema Bundle (DSP8010), and adds supplemental normative text to further
```
explain the usage of particular properties or resources.
```
If mistakes or discrepancies arise in this document, the Redfish Schema Bundle (DSP8010) is the primary normative
```
document.
1.2 How can I provide feedback?
Feedback on all Redfish specifications and documents is encouraged. Feedback can be directed to DMTF and the
Redfish Forum by the following means:
• Redfish User Forum: https://redfishforum.com - User forum monitored by DMTF Redfish Forum personnel to
answer questions about any Redfish-related topics.
• DMTF Feedback Portal: https://www.dmtf.org/standards/feedback - Formal submission portal for
enhancements or proposals to DMTF and the Redfish Forum.
1.3 Where can I find more information?
The following web sites provide more information about the Redfish standard:
Redfish Data Model Specification DSP0268
8 Published Version 2025.3
• Redfish Developer Hub
Resources for developers who use Redfish to build applications. Contains an interactive schema explorer,
hosted schema, and other links.
• Redfish Specification Forum
DMTF Redfish-monitored user forum. Answers questions about Redfish-related topics.
• DMTF GitHub repositories
Open source tools and libraries for working with Redfish.
• Redfish standards
Schemas, specifications, mockups, white papers, FAQ, educational material, and more.
• DMTF Redfish Forum
Working group that maintains the Redfish standard. Site lists member companies, future work and schedules,
charter, and information about joining.
1.4 Related documents
The following documents are part of the Redfish development effort. They can be accessed or downloaded from
DMTF's Redfish Standards web site: https://www.dmtf.org/standards/redfish
```
• DSP0218 - Platform Level Data Model (PLDM) for Redfish Device Enablement Specification - Binary-encoded
```
```
JSON (BEJ) and dictionary-based mapping of Redfish schemas and properties into PLDM messages.
```
• DSP0266 - Redfish Specification - Main Redfish Specification.
• DSP0268 - Redfish Data Model Specification - Normative descriptions and additional text for every schema
defined in DSP8010 and example payloads for every resource.
• DSP0270 - Redfish Host Interface Specification - "In-band" or "OS-based" Redfish host interface.
• DSP0272 - Redfish Interoperability Profiles Specification - Structure and JSON document that is used to define
and publish an interoperability profile that checks an implementation's conformance to a defined minimum set of
functionality.
• DSP2043 - Redfish Mockups Bundle - Set of mockups that can be used as sample output from GET responses
from a Redfish service. Informative in nature, it was used to develop the schema. A person can set up an NGINX
or similar server and configure it to output JSON format and then use this directory for demonstration purposes.
• DSP2044 - Redfish White Paper - Non-normative document helping those new to Redfish understand how to
interact with the Redfish service and understand common functions and tasks.
• DSP2046 - Redfish Resource and Schema Guide - Informative documentation regarding common Redfish
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 9
resource properties and a listing of properties that can be found in each of the Redfish resources.
• DSP2053 - Redfish Property Guide - Informative documentation providing an index to individual property
definitions across all Redfish schema.
• DSP2065 - Redfish Message Registry Guide - Informative documentation providing details regarding the
messages defined in Redfish standard message registries.
• DSP8010 - Redfish Schema - Redfish schema definitions. These files are normative in nature and are
```
normatively referenced by the Redfish Specification. The three schema formats are CSDL (OData Common
```
```
Schema Definition Language format, which is in XML), JSON Schema, and OpenAPI schema. These schema
```
definitions should be functionally equivalent, thus specifying the schema in three different languages.
• DSP8011 - Redfish Standard Registries - Redfish registry definitions. This bundle of Redfish registries includes
message registries used for Redfish-defined messages including events and privilege maps.
• DSP8013 - Redfish Interoperability Profiles Bundle - Bundle of published Redfish interoperability profile
documents and supporting schema and sample documents used for creating profiles.
1.5 Terms, definitions, symbols, and abbreviated terms
Some terms and phrases in this document have specific meanings beyond their typical English meanings. This
clause defines those terms and phrases.
```
The terms "shall" ("required"), "shall not", "should" ("recommended"), "should not" ("not recommended"), "may",
```
```
"need not" ("not required"), "can" and "cannot" in this document are to be interpreted as described in ISO/IEC
```
Directives, Part 2, Clause 7. The terms in parenthesis are alternatives for the preceding term, for use in exceptional
cases when the preceding term cannot be used for linguistic reasons. Note that ISO/IEC Directives, Part 2, Clause 7
specifies additional alternatives. Occurrences of such additional alternatives shall be interpreted in their normal
English meaning.
The terms "clause", "subclause", "paragraph", and "annex" in this document are to be interpreted as described in
ISO/IEC Directives, Part 2, Clause 6.
The terms "normative" and "informative" in this document are to be interpreted as described in ISO/IEC Directives,
```
Part 2, Clause 3. In this document, clauses, subclauses, or annexes labeled "(informative)" do not contain normative
```
content. Notes and examples are always informative elements.
The term "deprecated" in this document is to be interpreted as material that is not recommended for use in new
development efforts. Existing and new implementations may use this material, but they should move to the favored
approach. Deprecated material may be implemented in order to achieve backwards compatibility. Deprecated
material should contain references to the last published version that included the deprecated material as normative
material and to a description of the favored approach. Deprecated material may be removed from the next major
version of the specification.
Redfish Data Model Specification DSP0268
10 Published Version 2025.3
2 Using this document
Every Redfish response consists of a JSON payload containing properties that are strictly defined by a schema for
that resource. The schema that defines a resource can be determined from the value of the @odata.type property
returned in every Redfish response. This document details the definitions for every Redfish standard schema.
Each schema section contains:
• The name, current version, and description of the schema.
• The release history of the schema. Lists each minor schema version and the DSP8010 release bundle that
included it.
• List of the possible URIs where schema-defined resources can appear in a Redfish service following
specification version v1.6 or later. See URI listings.
• Table that defines each property. Shows additional details for those properties when needed.
• List of available actions defined for the schema.
• Example JSON payload for a resource using the schema.
The property-level details include:
Column Purpose
Property
The case-sensitive name of the JSON property as it appears in the JSON payload.
Lists the schema version in parentheses when properties were added to or deprecated in the
schema after the initial v1.0.0 release.
Type
The JSON data types for the property, which can include boolean, number, string, or object.
```
• The string (enum) tag identifies enumerated strings.
```
```
• String types with a (URI) tag will contain a URI.
```
• Number types may specify the units, which are usually included as part of the property name.
• Number types specifying "%" units or including "Percent" in the property name will have values
typically in the range of 0 - 100
• Boolean types will have a value of true or false .
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 11
Column Purpose
Attributes
Designates whether:
• The property is read-only or read-write, if supported by the implementation.
• The property is required to be returned in the resource payload or is required when creating a
resource of that type.
• The service might return a null value if the property value is temporarily unavailable.
Descriptions
The descriptions of the property, as copied directly from the schema's definition of the property.
The informational description of the property is listed first. The normative "long description" is
shown as a separate, bulleted list.
2.1 URI listings
The Redfish Specification v1.6.0 added mandatory support for the OpenAPI Specification v3.0. As part of this
support, the URIs for every Redfish resource are defined to appear at known, fixed locations. Resource collections
also appear at fixed locations, with the members of each collection appearing at URIs constructed by using a fixed
path structure, with appropriate path segments equal to the value of Id properties of members along the path.
Support for v1.6.0 and OpenAPI can be determined by comparing the value of the RedfishVersion property in the
```
service root ( /redfish/v1/ ). Services that report a 1.6.0 or higher value, such as 1.6.1 or 1.7.0 , adhere to the
```
URI definitions.
The URI listings do not apply to Redfish services that support specification versions earlier than v1.6.0. For those
services, clients must use the hypermedia features of the API to discover hyperlinks from the service root to each
resource. While services typically match the URIs listed in this document for many of their resources, this match is
not guaranteed and results in errors.
Redfish Data Model Specification DSP0268
12 Published Version 2025.3
3 Common properties
3.1 Properties that all Redfish schemas define
The following properties are defined for inclusion in every Redfish schema and therefore may be encountered in any
response payload. They are documented here in this guide to avoid repetition in the Reference guide property tables.
```
Note: Several of these properties are payload annotations but appear here because they are required for all
```
Redfish resources.
3.1.1 Properties
Property Type Attributes Notes
```
@odata.context string(URI) read-only The value of this property shall be the context URL that describes the resource accordingto OData-Protocol and shall be of the form defined in the Redfish specification.
```
@odata.etag string read-only The value of this property shall be a string that is defined by the ETag HTTP headerdefinition in RFC7232.
```
@odata.id string(URI)read-onlyrequiredThe value of this property shall be the unique identifier for the resource and it shall be ofthe form defined in the Redfish specification.
```
@odata.type string read-onlyrequiredThe value of this property shall be a URI fragment that specifies the type of the resourceand it shall be of the form defined in the Redfish specification.
Description string read-only This property shall contain the description of this resource. The value shall conform withthe 'Description' clause of the Redfish Specification.
Id string read-onlyrequiredThis property shall contain the identifier for this resource. The value shall conform with the'Id' clause of the Redfish Specification.
Name string read-onlyrequiredThis property shall contain the name of this resource or array member. The value shallconform with the 'Name' clause of the Redfish Specification.
```
Oem {} object The manufacturer- or provider-specific extension moniker that divides the Oem object intosections.
```
3.2 Frequently used properties
In addition, the following properties are frequently defined in Redfish schemas. Their definition and usage is the
same throughout the Redfish data model.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 13
3.2.1 Properties
Property Type Attributes Notes
```
Actions {} object The Redfish actions available for this Resource.
```
```
Links {} object
```
The links associated with the Resource, as defined by that Resource's schema definition.
All associated reference properties defined for a Resource are nested under the Links
property. Find all directly referenced, or subordinate, Resource properties from the root of
the Resource.
RelatedItem [
```
{ array
```
An array of links. Each link points to a Resource or part of a Resource as defined by that
Resource's schema. This representation is not intended to be a strong linking methodology
like other references. Instead, it shows a relationship between elements or subelements in
disparate parts of the service. For example, fans might be in one area of the system and
processors in another. The relationship between the two might not be obvious. This
property can show that one is related to the other. In this example, it might indicate that a
specific fan cools a specific processor.
```
@odata.id string(URI) read-only The value of this property shall be the unique identifier for the resource and it shall be ofthe form defined in the Redfish specification.
```
```
} ]
```
3.3 Payload annotations
Payload annotations are a mechanism in which a service provides additional information about a given property or
object. Redfish limits usage of these annotations to OData core terms, Redfish extensions, or Redfish messages.
3.3.1 Property-level annotations
A payload annotation for a single property takes the form of an additional property named Property@Schema.Term ,
where Property is the JSON property being annotated, Schema is the schema file where the definition for the
annotation is found, and Term is the name of the annotation.
3.3.2 Properties
Property Type Attributes Notes
```
@Message.ExtendedInfo {} object
```
The additional information for a set of message structures for a property.
These messages can be useful when a property is null due to an error
condition and the service wants to convey why the property is null .
Redfish Data Model Specification DSP0268
14 Published Version 2025.3
Property Type Attributes Notes
@odata.count integer read-only The value of this property shall be an integer representing the number of itemsin a collection.
@Redfish.AllowableNumbers
[ ]
array
```
(string) read-only
```
The numeric values or duration values, inclusive ranges of values, and
```
(optional) incremental step values for a read-write property or action
```
parameter, in a <min>:<max>:<step> format.
@Redfish.AllowablePattern string read-only A regular expression that describes the allowable values for a read-writeproperty or action parameter as supported by the service.
@Redfish.AllowableValues [
]
array
```
(string) read-only The string values that a service accepts for a property or action parameter.
```
@Redfish.Deprecated string read-only Specifies that the property or value is deprecated. The string value explainsthe deprecation, including new property or properties or value to use.
In the following example, the property ResetType is annotated with the Redfish schema-defined AllowableValues
term. Redfish is an alias for RedfishExtensions . This term indicates to the client that the service supports the
values On and ForceOff for ResetType .
```
{
```
"ResetType@Redfish.AllowableValues": [
"On",
"ForceOff"
]
```
}
```
3.3.3 Resource-level or object-level annotations
A payload annotation for an entire Resource or a JSON object takes the @Schema.Term form, where Schema is the
schema file where the definition is found and Term is the name of the annotation. These payload annotations are
used to provide further information about the object itself.
3.3.4 Properties
Property Type Attributes Notes
```
@Redfish.ActionInfo string(URI) read-only The URI to an ActionInfo Resource, which describes the parametersthat this Action instance supports.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 15
Property Type Attributes Notes
```
@Redfish.CollectionCapabilities {} object
```
This type shall describe any capabilities of a resource collection in
terms of how a client can create resources within the resource
collection. For property details, see CollectionCapabilities.
```
@Redfish.MaintenanceWindow {} object
```
This type shall indicate that a resource has a maintenance window
assignment for applying settings or operations. Other resources can
link to this object to convey a common control surface for the
configuration of the maintenance window. For property details, see
MaintenanceWindow.
```
@Redfish.OperationApplyTime string(enum) read-write
```
The client's requested apply time to complete a create, delete, or
action operation. For the possible property values, see
@Redfish.OperationApplyTime in Property details.
@Redfish.OperationApplyTimeSupport
```
{} object
```
This type shall indicate that a client can request a specific apply time of
a create, delete, or action operation of a resource. For property details,
see OperationApplyTimeSupport.
```
@Redfish.Settings {} object This type shall describe any settings of a resource. For propertydetails, see Settings.
```
```
@Redfish.SettingsApplyTime {} object
```
This type shall be specified by client to indicate the preferred time to
apply the configuration settings. For property details, see
PreferredApplyTime.
```
@Redfish.WriteableProperties [ ] array(string) read-only
```
Specifies the properties supported as read-write. The values contained
are the names of the writable properties as defined in the Redfish
schema that are available as read-write given the implementation,
current configuration, and state of the resource.
3.3.5 Property details
3.3.5.1 @Redfish.OperationApplyTime
The client's requested apply time to complete a create, delete, or action operation.
string Description
AtMaintenanceWindowStart
This value shall indicate the requested create, delete, or action operation is applied during the
maintenance window that the MaintenanceWindowStartTime and MaintenanceWindowDurationInSeconds
properties specify. A service can complete resets during this maintenance window.
Immediate This value shall indicate the requested create, delete, or action operation is applied immediately. Thisvalue may result in an immediate host reset, manager reset, or other side effects.
Redfish Data Model Specification DSP0268
16 Published Version 2025.3
string Description
InMaintenanceWindowOnReset
This value shall indicate the requested create, delete, or action operation is applied during the
maintenance window that the MaintenanceWindowStartTime and MaintenanceWindowDurationInSeconds
properties specify, and if a reset occurs within the maintenance window.
OnReset This value shall indicate the requested create, delete, or action operation is applied when the system orservice is reset.
OnStartUpdateRequest This value shall indicate the requested create, delete, or action operation is applied when theStartUpdate action of the update service is invoked.
OnTargetReset This value shall indicate the requested create, delete, or action operation is applied when the target isreset.
This example annotates the object with the Redfish schema-defined action info term. Redfish is an alias for
RedfishExtensions . This term indicates that the client can find more information about the #ComputerSystem.Reset
action at the /redfish/v1/Systems/1/ResetActionInfo URI:
```
{
```
```
"#ComputerSystem.Reset": {
```
"target": "/redfish/v1/Systems/1/Actions/ComputerSystem.Reset",
"@Redfish.ActionInfo": "/redfish/v1/Systems/1/ResetActionInfo"
```
}
```
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 17
4 Common objects
Redfish schemas frequently define the following JSON objects. Like the individual common properties listed above,
these objects share a common definition that is shown here to avoid repetition in the Reference guide property
tables.
4.1 Actions
The Actions object contains the available actions for a resource.
4.1.1 Properties
Property Type Attributes Notes
```
#{action name} { object A single Redfish action.
```
@Redfish.ActionInfo string read-only The URI for an ActionInfo Resource that describes this action.
target string read-only The target URI for the POST operation to invoke the action.
```
}
```
4.2 Capacity
4.2.1 Description
This is the schema definition for the Capacity of a device. It represents the properties for capacity for any data store.
• This composition may be used to represent storage capacity. The sum of the values in Data, Metadata, and
Snapshot shall be equal to the total capacity for the data store.
4.2.2 Properties
Property Type Attributes Notes
```
Data { object
```
The capacity information relating to the user data.
• The value shall be capacity information relating to provisioned user data.
Redfish Data Model Specification DSP0268
18 Published Version 2025.3
Property Type Attributes Notes
```
AllocatedBytes integer(bytes)read-write(null)
```
The number of bytes currently allocated by the storage system in this data store for
this data type.
• The value shall be the number of bytes currently allocated by the storage system
in this data store for this data type.
```
ConsumedBytes integer(bytes)read-only(null)
```
The number of bytes consumed in this data store for this data type.
• The value shall be the number of logical bytes currently consumed in this data
store for this data type.
```
GuaranteedBytes integer(bytes)read-write(null)
```
The number of bytes the storage system guarantees can be allocated in this data
store for this data type.
• The value shall be the number of bytes the storage system guarantees can be
allocated in this data store for this data type.
```
ProvisionedBytes integer(bytes)read-write(null)
```
The maximum number of bytes that can be allocated in this data store for this data
type.
• The value shall be the maximum number of bytes that can be allocated in this
data store for this data type.
```
}
```
```
IsThinProvisioned boolean read-only(null)
```
Marks that the capacity is not necessarily fully allocated.
• If the value is false, the capacity shall be fully allocated. The default value shall
be false.
```
Metadata { object
```
The capacity information relating to metadata.
```
• The value shall be capacity information relating to provisioned system (non-user
```
```
accessible) data.
```
```
AllocatedBytes integer(bytes)read-write(null)
```
The number of bytes currently allocated by the storage system in this data store for
this data type.
• The value shall be the number of bytes currently allocated by the storage system
in this data store for this data type.
```
ConsumedBytes integer(bytes)read-only(null)
```
The number of bytes consumed in this data store for this data type.
• The value shall be the number of logical bytes currently consumed in this data
store for this data type.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 19
Property Type Attributes Notes
```
GuaranteedBytes integer(bytes)read-write(null)
```
The number of bytes the storage system guarantees can be allocated in this data
store for this data type.
• The value shall be the number of bytes the storage system guarantees can be
allocated in this data store for this data type.
```
ProvisionedBytes integer(bytes)read-write(null)
```
The maximum number of bytes that can be allocated in this data store for this data
type.
• The value shall be the maximum number of bytes that can be allocated in this
data store for this data type.
```
}
```
```
Snapshot { object
```
The capacity information relating to snapshot or backup data.
• The value shall be capacity information relating to provisioned snapshot or
backup data.
```
AllocatedBytes integer(bytes)read-write(null)
```
The number of bytes currently allocated by the storage system in this data store for
this data type.
• The value shall be the number of bytes currently allocated by the storage system
in this data store for this data type.
```
ConsumedBytes integer(bytes)read-only(null)
```
The number of bytes consumed in this data store for this data type.
• The value shall be the number of logical bytes currently consumed in this data
store for this data type.
```
GuaranteedBytes integer(bytes)read-write(null)
```
The number of bytes the storage system guarantees can be allocated in this data
store for this data type.
• The value shall be the number of bytes the storage system guarantees can be
allocated in this data store for this data type.
```
ProvisionedBytes integer(bytes)read-write(null)
```
The maximum number of bytes that can be allocated in this data store for this data
type.
• The value shall be the maximum number of bytes that can be allocated in this
data store for this data type.
```
}
```
Redfish Data Model Specification DSP0268
20 Published Version 2025.3
4.3 Condition
4.3.1 Description
A condition that requires attention.
• This type shall contain the description and details of a condition that exists within this resource or a related
resource that requires attention.
4.3.2 Properties
Property Type Attributes Notes
```
ConditionType (v1.22+) string(enum)read-only(null)
```
The type of condition.
• This property shall contain the type of condition.
For the possible property values, see ConditionType in Property details.
```
LogEntry { object
```
The link to the log entry created for this condition.
• This property shall contain a link to a resource of type LogEntry that
represents the log entry created for this condition.
See the LogEntry schema for details on this property.
@odata.id string read-only Link to a LogEntry resource. See the Links section and the LogEntry schema fordetails.
```
}
```
Message string read-only
The human-readable message for this condition.
• This property shall contain a human-readable message describing this
condition.
```
MessageArgs [ ] array (string) read-only
```
An array of message arguments that are substituted for the arguments in the
message when looked up in the message registry.
• This property shall contain an array of message arguments that are
substituted for the arguments in the message when looked up in the
message registry. It has the same semantics as the MessageArgs property in
the Redfish MessageRegistry schema.
MessageId string read-onlyrequired
The identifier for the message.
• This property shall contain a MessageId , as defined in the 'MessageId
format' clause of the Redfish Specification.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 21
Property Type Attributes Notes
```
Oem (v1.21+) { object See the OEM object definition in the Using this guide clause.
```
```
(pattern) {} object Property names follow regular expression pattern "^[A-Za-z0-9_]+$"
```
```
}
```
```
OriginOfCondition { object
```
A link to the resource or object that originated the condition.
• This property shall contain a link to the resource or object that originated the
condition. This property shall not be present if the condition was caused by
this resource.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and
it shall be of the form defined in the Redfish specification.
```
}
```
```
Resolution (v1.14+) string read-only
```
Suggestions on how to resolve the condition.
• This property shall contain the resolution of the condition. Services should
replace the resolution defined in the message registry with a more specific
resolution.
```
ResolutionSteps (v1.18+) [
```
```
{ } ]
```
array
```
(object)
```
This type describes a recommended step of the service-defined resolution.
• The list of recommended steps to resolve the condition.
◦ This property shall contain an array of recommended steps to resolve
the condition. A client can stop executing the resolution steps once the
condition is removed from the resource.
For property details, see ResolutionStep.
```
Severity string(enum) read-only
```
The severity of the condition.
• This property shall contain the severity of the condition. Services can
replace the value defined in the message registry with a value more
applicable to the implementation.
For the possible property values, see Severity in Property details.
```
Timestamp string(date-time) read-only
```
The time the condition occurred.
• This property shall indicate the time the condition occurred.
UserAuthenticationSource
```
(v1.20+) string
```
read-only
```
(null)
```
The source of authentication for the username property associated with the
condition.
• This property shall contain the URL to the authentication service that is
associated with the username property. This should be used for conditions
that result from a user action.
Redfish Data Model Specification DSP0268
22 Published Version 2025.3
Property Type Attributes Notes
```
Username (v1.20+) string read-only(null)
```
The username of the account associated with the condition.
• This property shall contain the username of the account associated with the
condition. This should be used for conditions that result from a user action.
4.3.3 Property details
4.3.3.1 ConditionType
The type of condition.
• This property shall contain the type of condition.
string Description
Alert
The condition is an alert.
• This value shall indicate a condition that requires correction, such as a fault.
Informational
The condition is informational.
• This value shall indicate a condition that requires attention, maintenance, or some other user
intervention, such as performing a reset to activate new firmware.
Subsystem
The condition is the health of a subsystem.
• This value shall indicate a condition that contains the health of a subsystem. If supported by the
service, the service shall always provide this condition in responses.
4.3.3.2 Severity
The severity of the condition.
• This property shall contain the severity of the condition. Services can replace the value defined in the message
registry with a value more applicable to the implementation.
string Description
Critical A critical condition requires immediate attention.
OK Normal.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 23
string Description
Warning A condition requires attention.
4.4 Identifier
4.4.1 Description
Any additional identifiers for a resource.
• This type shall contain any additional identifiers for a resource.
4.4.2 Properties
Property Type Attributes Notes
DurableName
```
(v1.1+) string
```
read-only
```
(null)
```
The world-wide, persistent name of the resource.
• This property shall contain the world-wide unique identifier for the resource. The
string shall be in the format described by the value in the DurableNameFormat
property.
DurableNameFormat
```
(v1.1+)
```
string
```
(enum)
```
read-only
```
(null)
```
The format of the durable name property.
• This property shall represent the format of the DurableName property.
For the possible property values, see DurableNameFormat in Property details.
4.4.3 Property details
4.4.3.1 DurableNameFormat
The format of the durable name property.
• This property shall represent the format of the DurableName property.
Redfish Data Model Specification DSP0268
24 Published Version 2025.3
string Description
EUI
```
The IEEE-defined 64-bit Extended Unique Identifier (EUI).
```
• This durable name shall contain the hexadecimal representation of the IEEE-defined 64-bit Extended
```
Unique Identifier (EUI), as defined in the IEEE's Guidelines for 64-bit Global Identifier (EUI-64)
```
```
Specification. The DurableName property shall follow the regular expression pattern ^([0-9A-Fa-
```
```
f]{2}[:-]){7}([0-9A-Fa-f]{2})$ , where the most significant octet is first.
```
FC_WWN
```
The Fibre Channel (FC) World Wide Name (WWN).
```
```
• This durable name shall contain a hexadecimal representation of the World-Wide Name (WWN)
```
format, as defined in the T11 Fibre Channel Physical and Signaling Interface Specification. The
```
DurableName property shall follow the regular expression pattern ^([0-9A-Fa-f]{2}[:-]){7}([0-9A-Fa-
```
```
f]{2})$ , where the most significant octet is first.
```
```
GCXLID (v1.15+)
```
```
The globally unique CXL logical device identifier (GCXLID).
```
```
• This durable name shall be in the globally unique CXL logical device identifier (GCXLID). The
```
```
DurableName property shall follow the regular expression pattern ^([0-9A-Fa-f]{2}-){7}[0-9A-Fa-
```
```
f]{2}:([0-9A-Fa-f]{4})$ , where the first eight hyphen-delimited octets contain the PCIe serial
```
number, where the most significant octet is first, and the remaining 16-bit field contains the CXL
Logical Device Identifier, with the most significant byte first.
iQN
```
The iSCSI Qualified Name (iQN).
```
```
• This durable name shall be in the iSCSI Qualified Name (iQN) format, as defined in RFC3720 and
```
RFC3721.
```
MACAddress (v1.14+)
```
```
The media access control address (MAC address).
```
```
• This durable name shall be a media access control address (MAC address), which is a unique
```
```
identifier assigned to a network interface controller (NIC) for use as a network address. This value
```
should not be used if a more specific type of identifier is available. The DurableName property shall
```
follow the regular expression pattern ^([0-9A-Fa-f]{2}[:-]){5}([0-9A-Fa-f]{2})$ , where the most
```
significant octet is first.
NAA
```
The Name Address Authority (NAA) format.
```
• This durable name shall contain a hexadecimal representation of the Name Address Authority
```
structure, as defined in the T11 Fibre Channel - Framing and Signaling - 3 (FC-FS-3) specification.
```
```
The DurableName property shall follow the regular expression pattern ^(([0-9A-Fa-f]{2}){8}){1,2}$ ,
```
where the most significant octet is first.
```
NGUID (v1.10+)
```
```
The Namespace Globally Unique Identifier (NGUID).
```
```
• This durable name shall be in the Namespace Globally Unique Identifier (NGUID), as defined in the
```
NVN Express Specification. The DurableName property shall follow the regular expression pattern
```
^([0-9A-Fa-f]{2}){16}$ , where the most significant octet is first.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 25
string Description
```
NQN (v1.6+)
```
```
The NVMe Qualified Name (NQN).
```
```
• This durable name shall be in the NVMe Qualified Name (NQN) format, as defined in the NVN
```
Express over Fabric Specification.
```
NSID (v1.6+, deprecated
```
```
v1.12)
```
```
The NVM Namespace Identifier (NSID).
```
```
• This durable name shall be in the NVM Namespace Identifier (NSID) format, as defined in the NVN
```
Express Specification.
Deprecated in v1.12 and later. This value has been deprecated due to its non-uniqueness and NGUID
should be used.
UUID
```
The Universally Unique Identifier (UUID).
```
• This durable name shall contain the hexadecimal representation of the UUID, as defined by
```
RFC4122. The DurableName property shall follow the regular expression pattern '([0-9a-fA-F]{8}-[0-9a-
```
```
fA-F]{4}-[0-9a-fA-F]{4}-[0-9a-fA-F]{4}-[0-9a-fA-F]{12})'.
```
4.5 IOStatistics
4.5.1 Description
The properties of this type represent IO statistics.
• The properties of this type shall be used to represent the IO statistics of the requested object.
4.5.2 Properties
Property Type Attributes Notes
@odata.id string read-only Link to another IOStatistics resource.
4.6 IPv4Address
4.6.1 Description
This type describes an IPv4 address.
• This type shall describe an IPv4 address assigned to an interface.
Redfish Data Model Specification DSP0268
26 Published Version 2025.3
4.6.2 Properties
Property Type Attributes Notes
```
Address string read-write(null)
```
The IPv4 address.
• This property shall contain an IPv4 address assigned to this interface. If DHCPv4 is
enabled on the interface, this property becomes read-only.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
AddressOrigin string(enum)read-only(null)
```
This indicates how the address was determined.
• This property shall contain the IP address origin for this network interface.
For the possible property values, see AddressOrigin in Property details.
```
Gateway string read-write(null)
```
The IPv4 gateway for this address.
• This property shall contain the IPv4 default gateway address for this interface. If
DHCPv4 is enabled on the interface and is configured to set the IPv4 default gateway
address, this property becomes read-only. If multiple IPv4 addresses are present on
the same interface, only a single default gateway is allowed. Any additional IPv4
addresses shall not have a default gateway specified.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
SubnetMask string read-write(null)
```
The IPv4 subnet mask.
• This property shall contain the IPv4 subnet mask for this address. If DHCPv4 is
enabled on the interface, this property becomes read-only.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
4.6.3 Property details
4.6.3.1 AddressOrigin
This indicates how the address was determined.
• This property shall contain the IP address origin for this network interface.
string Description
BOOTP A BOOTP service-provided address.
DHCP A DHCPv4 service-provided address.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 27
string Description
IPv4LinkLocal The address is valid for only this network segment, or link.
Static A user-configured static address.
4.7 IPv6Address
4.7.1 Description
This type describes an IPv6 address.
• This type shall describe an IPv6 address assigned to an interface.
4.7.2 Properties
Property Type Attributes Notes
```
Address string read-write(null)
```
The IPv6 address.
• This property lists an IPv6 address that is currently assigned on this interface.
```
AddressOrigin string(enum)read-only(null)
```
This indicates how the address was determined.
• This property shall contain the IPv6 address origin for this interface.
For the possible property values, see AddressOrigin in Property details.
```
AddressState string(enum)read-only(null)
```
The current RFC4862-defined state of this address.
• This property shall contain the current RFC4862-defined state of this address.
Preferred and Deprecated states follow the definitions in RFC4862, section 5.5.4. The
Tentative state indicates that the address is undergoing Duplicate Address Detection
```
(DAD), as defined in RFC4862, section 5.4. The Failed state indicates a static
```
address that did not pass DAD. A static address in the Failed state is not in use on the
network stack, and corrective action is required to remedy this condition.
For the possible property values, see AddressState in Property details.
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
PrefixLength integer read-only(null)
```
The IPv6 address prefix Length.
• This property shall contain the IPv6 address prefix length for this interface.
Redfish Data Model Specification DSP0268
28 Published Version 2025.3
4.7.3 Property details
4.7.3.1 AddressOrigin
This indicates how the address was determined.
• This property shall contain the IPv6 address origin for this interface.
string Description
DHCPv6 A DHCPv6 service-provided address.
LinkLocal The address is valid for only this network segment, or link.
```
SLAAC A stateless autoconfiguration (SLAAC) service-provided address.
```
Static A static user-configured address.
4.7.3.2 AddressState
The current RFC4862-defined state of this address.
• This property shall contain the current RFC4862-defined state of this address. Preferred and Deprecated states
follow the definitions in RFC4862, section 5.5.4. The Tentative state indicates that the address is undergoing
```
Duplicate Address Detection (DAD), as defined in RFC4862, section 5.4. The Failed state indicates a static
```
address that did not pass DAD. A static address in the Failed state is not in use on the network stack, and
corrective action is required to remedy this condition.
string Description
Deprecated This address is currently within its valid lifetime but is now outside its RFC4862-defined preferred lifetime.
```
Failed This address has failed Duplicate Address Detection (DAD) testing, as defined in RFC4862, section 5.4,and is not currently in use.
```
Preferred This address is currently within both its RFC4862-defined valid and preferred lifetimes.
```
Tentative This address is currently undergoing Duplicate Address Detection (DAD) testing, as defined in RFC4862,section 5.4.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 29
4.8 IPv6GatewayStaticAddress
4.8.1 Description
This type represents a single IPv6 static address to be assigned on a network interface.
• This type shall represent a single IPv6 static address to be assigned on a network interface.
4.8.2 Properties
Property Type Attributes Notes
Address
```
(v1.1+) string
```
read-write
required
```
(null)
```
A valid IPv6 address.
• This property provides access to a static IPv6 address that is currently assigned on a
network interface.
```
Oem (v1.1+)
```
```
{} object See the OEM object definition in the Using this guide clause.
```
PrefixLength
```
(v1.1+) integer
```
read-write
```
(null)
```
The IPv6 network prefix length, in bits, for this address.
• Provides the IPv6 network prefix length, in bits, for this address.
4.9 IPv6StaticAddress
4.9.1 Description
This type represents a single IPv6 static address to be assigned on a network interface.
• This type shall represent a single IPv6 static address to be assigned on a network interface.
4.9.2 Properties
Property Type Attributes Notes
Address string
read-write
required
```
(null)
```
A valid IPv6 address.
• This property provides access to a static IPv6 address that is currently assigned on a
network interface.
Redfish Data Model Specification DSP0268
30 Published Version 2025.3
Property Type Attributes Notes
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
PrefixLength integer
read-write
required
```
(null)
```
The prefix length, in bits, of this IPv6 address.
• This property shall contain the IPv6 network prefix length, in bits, for this address.
4.10 Location
4.10.1 Description
The location of a resource.
• This type shall describe the location of a resource.
4.10.2 Properties
Property Type Attributes Notes
```
AltitudeMeters (v1.6+) number(meters)read-write(null)
```
The altitude of the resource in meters.
• This property shall contain the altitude of the resource, in meter units,
defined as the elevation above sea level.
```
Contacts (v1.7+) [ { array
```
An array of contact information.
• This property shall contain an array of contact information for an individual or
organization responsible for this resource.
```
ContactName (v1.7+) string read-write(null)
```
Name of this contact.
• This property shall contain the name of a person or organization to contact
for information about this resource.
```
EmailAddress (v1.7+) string read-write(null)
```
Email address for this contact.
• This property shall contain the email address for a person or organization to
contact for information about this resource.
```
PhoneNumber (v1.7+) string read-write(null)
```
Phone number for this contact.
• This property shall contain the phone number for a person or organization to
contact for information about this resource.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 31
Property Type Attributes Notes
```
} ]
```
```
Info (v1.1+, deprecated
```
```
v1.5) string
```
read-only
```
(null)
```
The location of the resource.
• This property shall represent the location of the resource.
Deprecated in v1.5 and later. This property has been deprecated in favor of the
PostalAddress , Placement , and PartLocation properties.
```
InfoFormat (v1.1+,
```
```
deprecated v1.5) string
```
read-only
```
(null)
```
The format of the Info property.
• This property shall represent the Info property format.
Deprecated in v1.5 and later. This property has been deprecated in favor of the
PostalAddress , Placement , and PartLocation properties.
```
Latitude (v1.6+) number(deg)read-write(null)
```
The latitude of the resource.
• This property shall contain the latitude of the resource specified in degree
units using a decimal format and not minutes or seconds.
```
Longitude (v1.6+) number(deg)read-write(null)
```
The longitude of the resource in degree units.
• This property shall contain the longitude of the resource specified in degree
units using a decimal format and not minutes or seconds.
```
Oem (v1.1+) { object See the OEM object definition in the Using this guide clause.
```
```
(pattern) {} object Property names follow regular expression pattern "^[A-Za-z0-9_]+$"
```
```
}
```
```
PartLocation (v1.5+) { object
```
The part location for a resource within an enclosure.
• This property shall contain the part location for a resource within an
enclosure. This representation shall indicate the location of a part within a
location specified by the Placement property.
LocationOrdinalValue
```
(v1.5+) integer
```
read-only
```
(null)
```
The number that represents the location of the part. For example, if
LocationType is Slot and this unit is in slot 2, the LocationOrdinalValue is 2 .
• This property shall contain the number that represents the location of the
part based on the LocationType . LocationOrdinalValue shall be measured
based on the Orientation value starting with 0 .
```
LocationType (v1.5+) string(enum)read-only(null)
```
The type of location of the part.
• This property shall contain the type of location of the part.
For the possible property values, see LocationType in Property details.
Redfish Data Model Specification DSP0268
32 Published Version 2025.3
Property Type Attributes Notes
```
Orientation (v1.5+) string(enum)read-only(null)
```
The orientation for the ordering of the slot enumeration used by the
LocationOrdinalValue property.
• This property shall contain the orientation for the ordering used by the
LocationOrdinalValue property.
For the possible property values, see Orientation in Property details.
```
Reference (v1.5+) string(enum)read-only(null)
```
The reference point for the part location. Provides guidance about the general
location of the part.
• This property shall contain the general location within the unit of the part.
For the possible property values, see Reference in Property details.
```
ServiceLabel (v1.5+) string read-only(null)
```
The label of the part location, such as a silk-screened name or a printed label.
• This property shall contain the label assigned for service at the part location.
```
}
```
PartLocationContext
```
(v1.16+) string
```
read-only
```
(null)
```
Human-readable string to enable differentiation between PartLocation values
for parts in the same enclosure, which might include hierarchical information of
containing PartLocation values for the part.
• This property shall contain a human-readable string to enable differentiation
between PartLocation values for parts in the same enclosure, which may
include hierarchical information of containing PartLocation values for the
part. The value of this property shall not include values of the PartLocation
properties for the part itself. The purpose of this value, in conjunction with
the PartLocation of the part itself, is to allow clients to determine the
physical location of the part without tracing through the PartLocation of
multiple resources.
```
PhysicalAddress (v1.17+) { object
```
The physical address for a resource.
• This property shall contain a physical address for a resource. This property
should be present for resources that represent physical objects that can
operate without requiring physical containment by another resource. For
example, a server chassis might be contained by a rack, but it might also be
deployed individually, while a drive is always contained by a chassis and
therefore is described by the containing resource.
```
City (v1.17+) string read-write(null)
```
```
City, township, or shi (JP).
```
```
• This property shall contain the city, township, or shi (JP) location for this
```
resource.
```
Country (v1.17+) string read-write(null)
```
The country.
• This property shall contain the country location for this resource.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 33
Property Type Attributes Notes
ISOCountryCode
```
(v1.17+) string
```
read-write
```
(null)
```
The ISO 3166-1 country code.
• This property shall contain the ISO 3166-1-defined alpha-2 or alpha-3
country code.
```
Pattern: ^([A-Z]{2}|[A-Z]{3})$
```
ISOSubdivisionCode
```
(v1.17+) string
```
read-write
```
(null)
```
ISO 3166-2 subdivision code.
• This property shall contain the ISO 3166-2-defined state, province, or
territory subdivision code for this resource.
```
Pattern: ^[A-Z0-9]{1,3}$
```
```
PostalCode (v1.17+) string read-write(null)
```
The postal code.
• The property shall contain the postal code for this resource. The value shall
conform to the RFC5139-defined requirements of the PC field.
StateOrProvince
```
(v1.17+) string
```
read-write
```
(null)
```
State or province.
• This property shall contain the state, province, or territory location within the
country for this resource.
```
StreetAddress (v1.17+) string read-write(null)
```
The street-level address, including building, room, or other identifiers.
• This property shall contain the street-level physical address of the resource,
including identifiers such as apartment, room, or building to further locate the
resource within a given street address.
```
}
```
```
Placement (v1.3+) { object
```
A place within the addressed location.
• This property shall contain a place within the addressed location.
```
AdditionalInfo (v1.7+) string read-write(null)
```
Area designation or other additional info.
• This property shall contain additional information, such as Tile, Column
```
(Post), Wall, or other designation that describes a location that cannot be
```
conveyed with other properties defined for the Placement object.
```
FacilityName (v1.23+) string read-write(null)
```
The name of the facility.
• This property shall contain the name of the facility.
```
Rack (v1.3+) string read-write(null)
```
The name of a rack location within a row.
• This property shall contain the name of the rack within a row.
Redfish Data Model Specification DSP0268
34 Published Version 2025.3
Property Type Attributes Notes
```
RackOffset (v1.3+) integer read-write(null)
```
The vertical location of the item, in terms of RackOffsetUnits.
• The vertical location of the item in the rack, at the lowest point of the unit.
Rack offset units shall be measured from bottom to top, starting with 0.
RackOffsetUnits
```
(v1.3+)
```
string
```
(enum)
```
read-write
```
(null)
```
The type of rack units in use.
• This property shall contain a RackUnit enumeration literal that indicates the
type of rack units in use.
For the possible property values, see RackOffsetUnits in Property details.
```
Room (v1.23+) string read-write(null)
```
The name or number of the room.
• This property shall contain the name or number of the room.
```
Row (v1.3+) string read-write(null)
```
The name of the row.
• This property shall contain the name of the row.
```
}
```
```
PostalAddress (v1.3+,
```
```
deprecated v1.17) { object
```
The postal address of the addressed resource.
• This property shall contain a postal address of the resource.
Deprecated in v1.17 and later. This object and its properties have been
deprecated in favor of PhysicalAddress .
```
AdditionalCode (v1.3+) string read-write(null)
```
The additional code.
• The value shall conform to the RFC5139-defined requirements of the
ADDCODE field.
```
AdditionalInfo (v1.7+) string read-write(null)
```
The room designation or other additional information.
• The value shall conform to the requirements of the LOC field as defined in
RFC5139. Provides additional information.
```
Building (v1.3+) string read-write(null)
```
The name of the building.
• The value shall conform to the RFC5139-defined requirements of the BLD
field. Names the building.
```
City (v1.3+) string read-write(null)
```
```
City, township, or shi (JP).
```
• The value shall conform to the RFC5139-defined requirements of the A3
```
field. Names a city, township, or shi (JP).
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 35
Property Type Attributes Notes
```
Community (v1.3+) string read-write(null)
```
The postal community name.
• The value shall conform to the RFC5139-defined requirements of the PCN
field. A postal community name.
```
Country (v1.3+) string read-write(null)
```
The country.
• The value shall conform to the RFC5139-defined requirements of the
Country field.
```
District (v1.3+) string read-write(null)
```
```
A county, parish, gun (JP), or district (IN).
```
• The value shall conform to the RFC5139-defined requirements of the A2
```
field. Names a county, parish, gun (JP), or district (IN).
```
```
Division (v1.3+) string read-write(null)
```
```
City division, borough, city district, ward, or chou (JP).
```
• The value shall conform to the RFC5139-defined requirements of the A4
```
field. Names a city division, borough, city district, ward, or chou (JP).
```
```
Floor (v1.3+) string read-write(null)
```
The floor.
• The value shall conform to the RFC5139-defined requirements of the FLR
field. Provides a floor designation.
```
GPSCoords (v1.3+,
```
```
deprecated v1.6) string
```
read-write
```
(null)
```
The GPS coordinates of the part.
• The value shall conform to the RFC5139-defined requirements of the
ADDCODE field. Shall contain the GPS coordinates of the location. If
furnished, expressed in the [-][nn]n.nnnnnn, [-][nn]n.nnnnn format. For
example, two comma-separated positive or negative numbers with six
decimal places of precision.
Deprecated in v1.6 and later. This property has been deprecated in favor of the
Longitude and Latitude properties.
```
HouseNumber (v1.3+) integer read-write(null)
```
The numeric portion of house number.
• The value shall conform to the RFC5139-defined requirements of the HNO
field. The numeric portion of the house number.
HouseNumberSuffix
```
(v1.3+) string
```
read-write
```
(null)
```
The house number suffix.
• The value shall conform to the RFC5139-defined requirements of the HNS
```
field. Provides a suffix to a house number, (F, B, or 1/2).
```
```
Landmark (v1.3+) string read-write(null)
```
The landmark.
• The value shall conform to the RFC5139-defined requirements of the LMK
field. Identifies a landmark or vanity address.
Redfish Data Model Specification DSP0268
36 Published Version 2025.3
Property Type Attributes Notes
LeadingStreetDirection
```
(v1.3+) string
```
read-write
```
(null)
```
A leading street direction.
• The value shall conform to the requirements of the PRD field as defined in
```
RFC5139. Names a leading street direction, (N, W, or SE).
```
```
Location (v1.3+,
```
```
deprecated v1.7) string
```
read-write
```
(null)
```
The room designation or other additional information.
• The value shall conform to the RFC5139-defined requirements of the LOC
field. Provides additional information.
Deprecated in v1.7 and later. This property has been deprecated in favor of the
AdditionalInfo property.
```
Name (v1.3+) string read-write(null)
```
The name.
• The value shall conform to the RFC5139-defined requirements of the NAM
field. Names the occupant.
```
Neighborhood (v1.3+) string read-write(null)
```
Neighborhood or block.
• The value shall conform to the RFC5139-defined requirements of the A5
field. Names a neighborhood or block.
```
PlaceType (v1.3+) string read-write(null)
```
The description of the type of place that is addressed.
• The value shall conform to the RFC5139-defined requirements of the PLC
field. Examples include office and residence.
```
POBox (v1.3+) string read-write(null)
```
```
The post office box (PO box).
```
• The value shall conform to the RFC5139-defined requirements of the
```
POBOX field. A post office box (PO box).
```
```
PostalCode (v1.3+) string read-write(null)
```
The postal code or zip code.
• The value shall conform to the RFC5139-defined requirements of the PC
```
field. A postal code (or zip code).
```
```
Road (v1.3+) string read-write(null)
```
The primary road or street.
• The value shall conform to the RFC5139-defined requirements of the RD
field. Designates a primary road or street.
```
RoadBranch (v1.3+) string read-write(null)
```
The road branch.
• The value shall conform to the RFC5139-defined requirements of the RDBR
```
field. Shall contain a post office box (PO box) road branch.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 37
Property Type Attributes Notes
RoadPostModifier
```
(v1.3+) string
```
read-write
```
(null)
```
The road post-modifier.
• The value shall conform to the RFC5139-defined requirements of the POM
field. For example, Extended.
RoadPreModifier
```
(v1.3+) string
```
read-write
```
(null)
```
The road pre-modifier.
• The value shall conform to the RFC5139-defined requirements of the PRM
field. For example, Old or New.
```
RoadSection (v1.3+) string read-write(null)
```
The road section.
• The value shall conform to the RFC5139-defined requirements of the
RDSEC field. A road section.
RoadSubBranch
```
(v1.3+) string
```
read-write
```
(null)
```
The road sub branch.
• The value shall conform to the RFC5139-defined requirements of the
RDSUBBR field.
```
Room (v1.3+) string read-write(null)
```
The name or number of the room.
• The value shall conform to the RFC5139-defined requirements of the ROOM
field. A name or number of a room to locate the resource within the unit.
```
Seat (v1.3+) string read-write(null)
```
The seat, such as the desk, cubicle, or workstation.
• The value shall conform to the RFC5139-defined requirements of the SEAT
field. A name or number of a seat, such as the desk, cubicle, or workstation.
```
Street (v1.3+) string read-write(null)
```
Street name.
• The value shall conform to the RFC5139-defined requirements of the A6
field. Names a street.
```
StreetSuffix (v1.3+) string read-write(null)
```
Avenue, Platz, Street, Circle.
• The value shall conform to the RFC5139-defined requirements of the STS
field. Names a street suffix.
```
Territory (v1.3+) string read-write(null)
```
A top-level subdivision within a country.
• The value shall conform to the RFC5139-defined requirements of the A1
field when it names a territory, state, region, province, or prefecture within a
country.
Redfish Data Model Specification DSP0268
38 Published Version 2025.3
Property Type Attributes Notes
TrailingStreetSuffix
```
(v1.3+) string
```
read-write
```
(null)
```
A trailing street suffix.
• The value shall conform to the RFC5139-defined requirements of the POD
field. Names a trailing street suffix.
```
Unit (v1.3+) string read-write(null)
```
The name or number of the apartment unit or suite.
• The value shall conform to the RFC5139-defined requirements of the UNIT
field. The name or number of a unit, such as the apartment or suite, to locate
the resource.
```
}
```
4.10.3 Property details
4.10.3.1 LocationType
The type of location of the part.
• This property shall contain the type of location of the part.
string Description
```
Backplane (v1.12+)
```
A backplane.
• This value shall indicate the part is a backplane in an enclosure.
Bay
A bay.
• This value shall indicate the part is located in a bay.
Connector
A connector or port.
• This value shall indicate the part is located in a connector or port.
```
Embedded (v1.13+)
```
Embedded within a part.
• This value shall indicate the part is embedded or otherwise permanently incorporated into a larger
part or device. This value shall not be used for parts that can be removed by a user or are considered
field-replaceable.
Slot
A slot.
• This value shall indicate the part is located in a slot.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 39
string Description
Socket
A socket.
• This value shall indicate the part is located in a socket.
4.10.3.2 Orientation
The orientation for the ordering of the slot enumeration used by the LocationOrdinalValue property.
• This property shall contain the orientation for the ordering used by the LocationOrdinalValue property.
string Description
BackToFront
The ordering for the LocationOrdinalValue is back to front.
• This value shall indicate the ordering for LocationOrdinalValue is back to front.
BottomToTop
The ordering for LocationOrdinalValue is bottom to top.
• This value shall indicate the ordering for LocationOrdinalValue is bottom to top.
FrontToBack
The ordering for LocationOrdinalValue is front to back.
• This value shall indicate the ordering for LocationOrdinalValue is front to back.
LeftToRight
The ordering for the LocationOrdinalValue is left to right.
• This value shall indicate the ordering for LocationOrdinalValue is left to right.
RightToLeft
The ordering for the LocationOrdinalValue is right to left.
• This value shall indicate the ordering for LocationOrdinalValue is right to left.
TopToBottom
The ordering for the LocationOrdinalValue is top to bottom.
• This value shall indicate the ordering for LocationOrdinalValue is top to bottom.
4.10.3.3 RackOffsetUnits
The type of rack units in use.
• This property shall contain a RackUnit enumeration literal that indicates the type of rack units in use.
Redfish Data Model Specification DSP0268
40 Published Version 2025.3
string Description
EIA_310
```
A rack unit that is equal to 1.75 in (44.45 mm).
```
• Rack units shall conform to the EIA-310 standard.
OpenU
```
A rack unit that is equal to 48 mm (1.89 in).
```
• Rack units shall be specified in terms of the Open Compute Open Rack Specification.
4.10.3.4 Reference
The reference point for the part location. Provides guidance about the general location of the part.
• This property shall contain the general location within the unit of the part.
string Description
Bottom
The part is in the bottom of the unit.
• This value shall indicate the part is in the bottom of the unit.
Front
The part is in the front of the unit.
• This value shall indicate the part is in the front of the unit.
Left
The part is on the left side of the unit.
• This value shall indicate the part is on the left side of the unit.
Middle
The part is in the middle of the unit.
• This value shall indicate the part is in the middle of the unit.
Rear
The part is in the rear of the unit.
• This value shall indicate the part is in the rear of the unit.
Right
The part is on the right side of the unit.
• This value shall indicate the part is on the right side of the unit.
Top
The part is in the top of the unit.
• This value shall indicate the part is in the top of the unit.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 41
4.11 Message
4.11.1 Description
The message that the Redfish service returns.
• This type shall contain a message that the Redfish service returns, as described in the Redfish Specification.
4.11.2 Properties
Property Type Attributes Notes
Message string read-only
The human-readable message.
• This property shall contain a human-readable message.
```
MessageArgs [ ] array (string) read-only
```
An array of message arguments that are substituted for the arguments in the
message when looked up in the message registry.
• This property shall contain an array of message arguments that are
substituted for the arguments in the message when looked up in the
message registry. It has the same semantics as the MessageArgs property in
the Redfish MessageRegistry schema. If the corresponding ParamType
value contains number , the service shall convert the number to a string
representation of the number.
MessageId string read-onlyrequired
The identifier for the message.
• This property shall contain a MessageId , as defined in the 'MessageId
format' clause of the Redfish Specification.
```
MessageSeverity (v1.1+) string(enum) read-only
```
The severity of the message.
• This property shall contain the severity of the message. Services can
replace the value defined in the message registry with a value more
applicable to the implementation.
For the possible property values, see MessageSeverity in Property details.
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
RelatedProperties [ ] array (string) read-only
```
A set of properties described by the message.
• This property shall contain an array of RFC6901-defined JSON pointers
indicating the properties described by the message, if appropriate for the
message.
Redfish Data Model Specification DSP0268
42 Published Version 2025.3
Property Type Attributes Notes
Resolution string read-only
Used to provide suggestions on how to resolve the situation that caused the
message.
• This property shall contain the resolution of the message. Services can
replace the resolution defined in the message registry with a more specific
resolution in message payloads.
```
ResolutionSteps (v1.2+) [ {
```
```
} ]
```
array
```
(object)
```
This type describes a recommended step of the service-defined resolution.
• The list of recommended steps to resolve the situation that caused the
message.
◦ This property shall contain an array of recommended steps to resolve
the situation that caused the message. This property shall not be
present if the MessageSeverity or Severity properties contain OK .
For property details, see ResolutionStep.
```
Severity (deprecated v1.1) string read-only
```
The severity of the message.
• This property shall contain the severity of the message, as defined in the
'Status' clause of the Redfish Specification. Services can replace the value
defined in the message registry with a value more applicable to the
implementation.
Deprecated in v1.1 and later. This property has been deprecated in favor of
MessageSeverity , which ties the values to the enumerations defined for the
Health property within Status .
UserAuthenticationSource
```
(v1.3+) string
```
read-only
```
(null)
```
The source of authentication for the username property associated with the
message.
• This property shall contain the URL to the authentication service that is
associated with the username property. This should be used for messages
that result from a user action.
```
Username (v1.3+) string read-only(null)
```
The username of the account associated with the message.
• This property shall contain the username of the account associated with the
message. This should be used for messages that result from a user action.
4.11.3 Property details
4.11.3.1 MessageSeverity
The severity of the message.
• This property shall contain the severity of the message. Services can replace the value defined in the message
registry with a value more applicable to the implementation.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 43
string Description
Critical A critical condition requires immediate attention.
OK Normal.
Warning A condition requires attention.
4.12 Redundancy
4.12.1 Description
The common redundancy definition and structure used in other Redfish schemas.
• This object represents the redundancy element property.
4.12.2 Properties
Property Type Attributes Notes
```
@odata.id string(URI)read-onlyrequired
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it
shall be of the form defined in the Redfish specification.
```
Actions (v1.2+) {} object
```
The available actions for this resource.
• This property shall contain the available actions for this resource.
ActiveRedundancySet
```
(v1.6+) [ { array
```
The links to the active members included in this redundancy set.
• This property shall contain the links to the active resources that represent the
active devices that are part of this redundancy set. When Mode contains
Failover , the failure of an active device shall cause a member of this
redundancy set to take over its function. When Mode contains N+m or Sharing ,
all devices in the redundancy set in a non-failed state should be considered
active. When Mode contains Sparing , the failure of an active device shall
cause one or more spares that are available to take over the function.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it
shall be of the form defined in the Redfish specification.
```
} ]
```
Redfish Data Model Specification DSP0268
44 Published Version 2025.3
Property Type Attributes Notes
```
MaxNumSupported integer read-only(null)
```
The maximum number of members allowable for this particular redundancy group.
• This property shall contain the maximum number of members allowed in the
redundancy group.
MemberId string read-onlyrequired
The unique identifier for the member within an array.
• This property shall contain the unique identifier for this member within an array.
For services supporting Redfish v1.6 or higher, this value shall contain the zero-
based array index.
MinNumNeeded integer
read-only
required
```
(null)
```
The minimum number of members needed for this group to be redundant.
• This property shall contain the minimum number of members allowed in the
redundancy group for the current redundancy mode to still be fault tolerant.
```
Mode string(enum)
```
read-write
required
```
(null)
```
The redundancy mode of the group.
• This property shall contain the information about the redundancy mode of this
subsystem.
For the possible property values, see Mode in Property details.
Name string read-onlyrequired
The name of the resource or array member.
• This object represents the name of this resource or array member. The
resource values shall comply with the Redfish Specification-described
requirements. This string value shall be of the 'Name' reserved word format.
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
RedundancyEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
An indication of whether redundancy is enabled.
• This property shall indicate whether the redundancy is enabled.
```
RedundancySet [ { array required
```
The links to components of this redundancy set.
• This property shall contain the links to components that are part of this
redundancy set.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it
shall be of the form defined in the Redfish specification.
```
} ]
```
```
Status {} object required
```
The status and health of the resource and its subordinate or dependent resources.
• This property shall contain any status or health properties of the resource.
For property details, see Status.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 45
4.12.3 Property details
4.12.3.1 Mode
The redundancy mode of the group.
• This property shall contain the information about the redundancy mode of this subsystem.
string Description
Failover Failure of one unit automatically causes a standby or offline unit in the redundancy set to take over itsfunctions.
N+m Multiple units are available and active such that normal operation will continue if one or more units fail.
```
NotRedundant (v1.3+) The subsystem is not configured in a redundancy mode, either due to configuration or the functionality hasbeen disabled by the user.
```
Sharing Multiple units contribute or share such that operation will continue, but at a reduced capacity, if one ormore units fail.
Sparing One or more spare units are available to take over the function of a failed unit, but takeover is notautomatic.
4.13 RedundantGroup
4.13.1 Description
The redundancy information for the devices in a redundancy group.
• This type shall contain redundancy information for the set of devices in this redundancy group.
Redfish Data Model Specification DSP0268
46 Published Version 2025.3
4.13.2 Properties
Property Type Attributes Notes
ActiveRedundancyGroup
```
(v1.6+) [ { array
```
The links to the active members included in this redundancy group.
• This property shall contain the links to the active resources that represent the
active devices that are part of this redundancy group. When RedundancyType
contains Failover , the failure of an active device shall cause a member of
this redundancy group to take over its function. When RedundancyType
contains NPlusM or Sharing , all devices in the redundancy set in a non-
failed state should be considered active. When RedundancyType contains
Sparing , the failure of an active device shall cause one or more spares that
are available to take over the function.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it
shall be of the form defined in the Redfish specification.
```
} ]
```
```
GroupName (v1.5+) string read-only
```
The name of the redundant group.
• This property shall contain the name of the redundant group used to identify
the particular group of redundant resources. The value shall conform with the
'Name' clause of the Redfish Specification.
MaxSupportedInGroup
```
(v1.4+) integer
```
read-only
```
(null)
```
The maximum number of devices supported in this redundancy group.
• This property shall contain the maximum number of devices allowed in the
redundancy group.
MinNeededInGroup
```
(v1.4+) integer
```
read-only
required
```
(null)
```
The minimum number of devices needed for this group to be redundant.
• This property shall contain the minimum number of functional devices needed
in the redundancy group for the current redundancy mode to be fault tolerant.
RedundancyGroup
```
(v1.4+) [ { array required
```
The links to the devices included in this redundancy group.
• This property shall contain the links to the resources that represent the
devices that are part of this redundancy group.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it
shall be of the form defined in the Redfish specification.
```
} ]
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 47
Property Type Attributes Notes
```
RedundancyType (v1.4+) string(enum)
```
read-write
required
```
(null)
```
The redundancy mode of the group.
• This property shall contain the information about the redundancy mode of this
redundancy group.
For the possible property values, see RedundancyType in Property details.
```
Status (v1.4+) {} object required
```
The status and health of the resource and its subordinate or dependent
resources.
• This property shall contain any status or health properties of the resource.
For property details, see Status.
4.13.3 Property details
4.13.3.1 RedundancyType
The redundancy mode of the group.
• This property shall contain the information about the redundancy mode of this redundancy group.
string Description
Failover
Failure of one unit automatically causes a standby or offline unit in the redundancy set to take over its
functions.
• This value shall indicate that a failure of one unit automatically causes a standby or offline unit in the
redundancy set to take over its functions.
NotRedundant The subsystem is not configured in a redundancy mode, either due to configuration or the functionality hasbeen disabled by the user.
NPlusM
Multiple units are available and active such that normal operation will continue if one or more units fail.
• This value shall indicate that the capacity or services provided by the set of N+M devices can
withstand failure of up to M units, with all units in the group normally providing capacity or service.
Sharing Multiple units contribute or share such that operation will continue, but at a reduced capacity, if one ormore units fail.
Sparing One or more spare units are available to take over the function of a failed unit, but takeover is notautomatic.
Redfish Data Model Specification DSP0268
48 Published Version 2025.3
4.14 ReplicaInfo
4.14.1 Description
Defines the characteristics of a replica of a source.
• The value shall define the characteristics of a replica of a source.
4.14.2 Properties
Property Type Attributes Notes
```
ConsistencyEnabled boolean read-only(null)
```
True if consistency is enabled.
• If true, consistency shall be enabled across the source and its associated
```
target replica(s). The default value for this property is false.
```
```
ConsistencyState string(enum)read-only(null)
```
The current state of consistency.
• The ConsistencyState enumeration literal shall indicate the current state of
consistency.
For the possible property values, see ConsistencyState in Property details.
```
ConsistencyStatus string(enum)read-only(null)
```
The current status of consistency.
• The ConsistencyStatus enumeration literal shall specify the current status
of consistency. Consistency may have been disabled or is experiencing an
error condition.
For the possible property values, see ConsistencyStatus in Property details.
```
ConsistencyType string(enum)read-only(null)
```
Indicates the consistency type used by the source and its associated target
group.
• The ConsistencyType enumeration literal shall indicate the consistency
type used by the source and its associated target group.
For the possible property values, see ConsistencyType in Property details.
DataProtectionLineOfService
```
(v1.1+) { object
```
A pointer to the DataProtection line of service element that describes this
replica.
• The value shall be a pointer to the data protection line of service that
describes this replica.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 49
Property Type Attributes Notes
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource
and it shall be of the form defined in the Redfish specification.
```
}
```
```
FailedCopyStopsHostIO boolean read-only(null)
```
If true, the storage array tells host to stop sending data to source element if
copying to a remote element fails.
• If true, the storage array shall stop receiving data to the source element if
copying to a remote element fails. The default value for this property is
false.
```
PercentSynced integer(%)read-only(null)
```
Specifies the percent of the work completed to reach synchronization.
• Specifies the percent of the work completed to reach synchronization.
Shall not be instantiated if implementation is not capable of providing this
information. If related to a group, then PercentSynced shall be an average
of the PercentSynced across all members of the group.
RemoteSourceReplica
```
(v1.4+) string
```
read-only
```
(null)
```
```
ReplicaFaultDomain describes the fault domain (local or remote) of the replica
```
relationship.
• The ReplicaFaultDomain enumeration literal shall describe the fault
```
domain (local or remote) of the replica relationship.
```
```
Replica { object
```
Deprecated - Use Source Replica. The resource that is the source of this
replica.
• Deprecated - Use Source Replica. The value shall reference the resource
that is the source of this replica.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource
and it shall be of the form defined in the Redfish specification.
```
}
```
```
ReplicaFaultDomain (v1.3+) string(enum)read-only(null)
```
```
ReplicaFaultDomain describes the fault domain (local or remote) of the replica
```
relationship.
• The ReplicaFaultDomain enumeration literal shall describe the fault
```
domain (local or remote) of the replica relationship.
```
For the possible property values, see ReplicaFaultDomain in Property details.
Redfish Data Model Specification DSP0268
50 Published Version 2025.3
Property Type Attributes Notes
```
ReplicaPriority string(enum)read-only(null)
```
The priority of background copy engine I/O to be managed relative to host I/O
operations during a sequential background copy operation.
• The enumeration literal shall specify the priority of background copy
engine I/O to be managed relative to host I/O operations during a
sequential background copy operation.
For the possible property values, see ReplicaPriority in Property details.
```
ReplicaProgressStatus string(enum)read-only(null)
```
The status of the session with respect to Replication activity.
• The ReplicaProgressStatus enumeration literal shall specify the status of
the session with respect to Replication activity.
For the possible property values, see ReplicaProgressStatus in Property
details.
```
ReplicaReadOnlyAccess string(enum)read-only(null)
```
This property specifies whether the source, the target, or both elements are
read only to the host.
• The enumeration literal shall specify whether the source, the target, or
both elements are read only to the host.
For the possible property values, see ReplicaReadOnlyAccess in Property
details.
```
ReplicaRecoveryMode string(enum)read-only(null)
```
Describes whether the copy operation continues after a broken link is restored.
• The enumeration literal shall specify whether the copy operation continues
after a broken link is restored.
For the possible property values, see ReplicaRecoveryMode in Property
details.
```
ReplicaRole string(enum)read-only(null)
```
The source or target role of this replica.
• The ReplicaRole enumeration literal shall represent the source or target
role of this replica as known to the containing resource.
For the possible property values, see ReplicaRole in Property details.
```
ReplicaSkewBytes integer(bytes)read-only(null)
```
Applies to Adaptive mode and it describes maximum number of bytes the
```
SyncedElement (target) can be out of sync.
```
• Applies to Adaptive mode and it describes maximum number of bytes the
```
SyncedElement (target) can be out of sync. If the number of out-of-sync
```
bytes exceeds the skew value, ReplicaUpdateMode shall be switched to
synchronous.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 51
Property Type Attributes Notes
```
ReplicaState string(enum)read-only(null)
```
ReplicaState describes the state of the relationship with respect to Replication
activity.
• The ReplicaState enumeration literal shall specify the state of the
relationship with respect to Replication activity.
For the possible property values, see ReplicaState in Property details.
```
ReplicaType string(enum)read-only(null)
```
ReplicaType describes the intended outcome of the replication.
• The ReplicaType enumeration literal shall describe the intended outcome
of the replication.
For the possible property values, see ReplicaType in Property details.
```
ReplicaUpdateMode string(enum)read-only(null)
```
Describes whether the target elements will be updated synchronously or
asynchronously.
• The enumeration literal shall specify whether the target elements will be
updated synchronously or asynchronously.
For the possible property values, see ReplicaUpdateMode in Property details.
```
RequestedReplicaState string(enum)read-only(null)
```
The last requested or desired state for the relationship.
• The last requested or desired state for the relationship. The actual state of
the relationship shall be represented by ReplicaState. When
RequestedState reaches the requested state, this property shall be null.
For the possible property values, see RequestedReplicaState in Property
details.
```
SourceReplica (v1.2+) { object
```
The URI to the source replica when located on a different Swordfish service
instance.
• The value shall contain the URI to the source replica when located on a
different Swordfish service instance.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource
and it shall be of the form defined in the Redfish specification.
```
}
```
```
SyncMaintained boolean read-only(null)
```
Synchronization is maintained.
• If true, Synchronization shall be maintained. The default value for this
property is false.
Redfish Data Model Specification DSP0268
52 Published Version 2025.3
Property Type Attributes Notes
```
UndiscoveredElement string(enum)read-only(null)
```
This property specifies whether the source, the target, or both elements
involved in a copy operation are undiscovered.
• The enumeration literal shall specify whether the source, the target, or
both elements involved in a copy operation are undiscovered. An element
is considered undiscovered if its object model is not known to the service
performing the copy operation.
For the possible property values, see UndiscoveredElement in Property details.
```
WhenActivated string(%)read-only(null)
```
Specifies when point-in-time copy was taken or when the replication
relationship is activated, reactivated, resumed or re-established.
• The value shall be an ISO 8601 conformant time of day that specifies
when the point-in-time copy was taken or when the replication relationship
is activated, reactivated, resumed or re-established. This property shall be
null if the implementation is not capable of providing this information.
```
WhenDeactivated string(%)read-only(null)
```
Specifies when the replication relationship is deactivated.
• The value shall be an ISO 8601 conformant time of day that specifies
when the replication relationship is deactivated. Do not instantiate this
property if implementation is not capable of providing this information.
```
WhenEstablished string(%)read-only(null)
```
Specifies when the replication relationship is established.
• The value shall be an ISO 8601 conformant time of day that specifies
when the replication relationship is established. Do not instantiate this
property if implementation is not capable of providing this information.
```
WhenSuspended string(%)read-only(null)
```
Specifies when the replication relationship is suspended.
• The value shall be an ISO 8601 conformant time of day that specifies
when the replication relationship is suspended. Do not instantiate this
property if implementation is not capable of providing this information.
```
WhenSynced string read-only(null)
```
The point in time that the Elements were synchronized.
• The value shall be an ISO 8601 conformant time of day that specifies
when the elements were synchronized.
```
WhenSynchronized string(%)read-only(null)
```
Specifies when the replication relationship is synchronized.
• The value shall be an ISO 8601 conformant time of day that specifies
when the replication relationship is synchronized. Do not instantiate this
property if implementation is not capable of providing this information.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 53
4.14.3 Property details
4.14.3.1 ConsistencyState
The current state of consistency.
• The ConsistencyState enumeration literal shall indicate the current state of consistency.
string Description
Consistent
Consistent.
• This enumeration literal shall indicate that the source and target shall be consistent.
Inconsistent
Not consistent.
• This enumeration literal shall indicate that the source and target are not required to be consistent.
4.14.3.2 ConsistencyStatus
The current status of consistency.
• The ConsistencyStatus enumeration literal shall specify the current status of consistency. Consistency may have
been disabled or is experiencing an error condition.
string Description
Consistent
Consistent.
• This enumeration literal shall indicate that the source and target are consistent.
Disabled
Consistency disabled.
• This enumeration literal shall indicate that the source and target have consistency disabled.
InError
Consistency error.
• This enumeration literal shall indicate that the source and target are not consistent.
InProgress
Becoming consistent.
• This enumeration literal shall indicate that the source and target are becoming consistent.
Redfish Data Model Specification DSP0268
54 Published Version 2025.3
4.14.3.3 ConsistencyType
Indicates the consistency type used by the source and its associated target group.
• The ConsistencyType enumeration literal shall indicate the consistency type used by the source and its
associated target group.
string Description
SequentiallyConsistent
Sequentially consistent.
• This enumeration literal shall indicate that the source and target shall be sequentially consistent.
4.14.3.4 ReplicaFaultDomain
```
ReplicaFaultDomain describes the fault domain (local or remote) of the replica relationship.
```
```
• The ReplicaFaultDomain enumeration literal shall describe the fault domain (local or remote) of the replica
```
relationship.
string Description
Local
Local indicates that the source and target replicas are contained within a single fault domain.
• This enumeration literal shall indicate that the source and target replicas are contained within a single
fault domain.
Remote
Remote indicates that the source and target replicas are in separate fault domains.
• This enumeration literal shall indicate that the source and target replicas are in separate fault
domains.
4.14.3.5 ReplicaPriority
The priority of background copy engine I/O to be managed relative to host I/O operations during a sequential
background copy operation.
• The enumeration literal shall specify the priority of background copy engine I/O to be managed relative to host
I/O operations during a sequential background copy operation.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 55
string Description
High
Copy engine I/O has higher priority than host I/O.
• Copy engine I/O shall have a higher priority than host I/O.
Low
Copy engine I/O lower priority than host I/O.
• Copy engine I/O shall have a lower priority than host I/O.
Same
Copy engine I/O has the same priority as host I/O.
• Copy engine I/O shall have the same priority as host I/O.
Urgent
Copy operation to be performed as soon as possible, regardless of the host I/O requests.
• Regardless of the host I/O requests, the Copy operation shall be performed as soon as possible.
4.14.3.6 ReplicaProgressStatus
The status of the session with respect to Replication activity.
• The ReplicaProgressStatus enumeration literal shall specify the status of the session with respect to Replication
activity.
string Description
Aborting
Abort in progress.
• This enumeration literal shall indicate that replication has an abort in progress.
Completed
The request is completed. Data flow is idle.
• This enumeration literal shall indicate that the request is completed. Data flow is idle.
Detaching
Detach in progress.
• This enumeration literal shall indicate that replication has a detach in progress.
Dormant
Indicates that the data flow is inactive, suspended or quiesced.
• This enumeration literal shall indicate that the data flow is inactive, suspended or quiesced.
FailingBack
Undoing the result of failover.
• This enumeration literal shall indicate that replication is undoing the result of failover.
Redfish Data Model Specification DSP0268
56 Published Version 2025.3
string Description
FailingOver
In the process of switching source and target.
• This enumeration literal shall indicate that replication is in the process of switching source and target.
Fracturing
Fracture in progress.
• This enumeration literal shall indicate that replication has a fracture in progress.
Initializing
In the process of establishing source/replica relationship and the data flow has not started.
• This enumeration literal shall indicate that replication is in the process of establishing source/replica
relationship and the data flow has not started.
Mixed
Applies to groups with element pairs with different statuses. Generally, the individual statuses need to be
examined.
• This enumeration literal shall indicate that replication status is mixed across element pairs in a
replication group. Generally, the individual statuses need to be examined.
Pending
The flow of data has stopped momentarily due to limited bandwidth or a busy system.
• This enumeration literal shall indicate that the flow of data has stopped momentarily due to limited
bandwidth or a busy system.
Preparing
Preparation in progress.
• This enumeration literal shall indicate that replication has preparation in progress.
RequiresActivate
The requested operation has completed, however, the synchronization relationship needs to be activated
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be activated before further copy operations can be issued.
RequiresDetach
The requested operation has completed, however, the synchronization relationship needs to be detached
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be detached before further copy operations can be issued.
RequiresFracture
The requested operation has completed, however, the synchronization relationship needs to be fractured
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be fractured before further copy operations can be issued.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 57
string Description
RequiresResume
The requested operation has completed, however, the synchronization relationship needs to be resumed
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be resumed before further copy operations can be issued.
RequiresResync
The requested operation has completed, however, the synchronization relationship needs to be resynced
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be resynced before further copy operations can be issued.
RequiresSplit
The requested operation has completed, however, the synchronization relationship needs to be split
before further copy operations can be issued.
• This enumeration literal shall indicate that the requested operation has completed, however, the
synchronization relationship needs to be split before further copy operations can be issued.
Restoring
Restore in progress.
• This enumeration literal shall indicate that replication has a restore in progress.
Resyncing
Resync in progress.
• This enumeration literal shall indicate that replication has resynchronization in progress.
Splitting
Split in progress.
• This enumeration literal shall indicate that replication has a split in progress.
Suspending
The copy operation is in the process of being suspended.
• This enumeration literal shall indicate that replication has a copy operation in the process of being
suspended.
Synchronizing
Sync in progress.
• This enumeration literal shall indicate that replication has synchronization in progress.
Terminating
The relationship is in the process of terminating.
• This enumeration literal shall indicate that the replication relationship is in the process of terminating.
4.14.3.7 ReplicaReadOnlyAccess
This property specifies whether the source, the target, or both elements are read only to the host.
• The enumeration literal shall specify whether the source, the target, or both elements are read only to the host.
Redfish Data Model Specification DSP0268
58 Published Version 2025.3
string Description
Both
Both the source and the target elements are read only to the host.
• Both the source and the target elements shall be read only to the host.
ReplicaElement
The replica element.
• The replica element shall be read-only to the host.
SourceElement
The source element.
• The source element shall be read-only to the host.
4.14.3.8 ReplicaRecoveryMode
Describes whether the copy operation continues after a broken link is restored.
• The enumeration literal shall specify whether the copy operation continues after a broken link is restored.
string Description
Automatic
Copy operation resumes automatically.
• The copy operation shall resume automatically.
Manual
ReplicaState is set to Suspended after the link is restored. It is required to issue the Resume operation to
continue.
• The ReplicaState shall be set to Suspended after the link is restored. It is required to issue the
Resume operation to continue.
4.14.3.9 ReplicaRole
The source or target role of this replica.
• The ReplicaRole enumeration literal shall represent the source or target role of this replica as known to the
containing resource.
string Description
Source
The source element.
• This enumeration literal shall indicate a source element.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 59
string Description
Target
The target element.
• This enumeration literal shall indicate target element.
4.14.3.10 ReplicaState
ReplicaState describes the state of the relationship with respect to Replication activity.
• The ReplicaState enumeration literal shall specify the state of the relationship with respect to Replication activity.
string Description
Aborted
The copy operation is aborted with the Abort operation. Use the Resync Replica operation to restart the
copy operation.
• This enumeration literal shall indicate that the copy operation is aborted with the Abort operation. The
Resync Replica operation can be used to restart the copy operation.
Broken
The relationship is non-functional due to errors in the source, the target, the path between the two or
space constraints.
• This enumeration literal shall indicate that the relationship is non-functional due to errors in the
source, the target, the path between the two or space constraints.
Failedover
Reads and writes are sent to the target element. Source element is not reachable.
• This enumeration literal shall indicate that the reads and writes are sent to the target element. The
source element may not be reachable.
Fractured
Target is split from the source.
• This enumeration literal shall indicate that the Target is split from the source. The target may not be
consistent.
Inactive
Data flow has stopped, writes to source element will not be sent to target element.
• This enumeration literal shall indicate that data flow has stopped, writes to source element shall not
be sent to target element.
Initialized
The link to enable replication is established and source/replica elements are associated, but the data flow
has not started.
• This enumeration literal shall indicate that the link to enable replication is established and source/
replica elements are associated, but the data flow has not started.
Redfish Data Model Specification DSP0268
60 Published Version 2025.3
string Description
Invalid
The array is unable to determine the state of the replication relationship, for example, after the connection
```
is restored; however, either source or target elements have an unknown status.
```
• This enumeration literal shall indicate that the storage server is unable to determine the state of the
```
replication relationship, for example, after the connection is restored; however, either source or target
```
elements have an unknown status.
Mixed
Applies to the ReplicaState of GroupSynchronized. It indicates the StorageSynchronized relationships of
the elements in the groups have different ReplicaState values.
• This enumeration literal shall indicate the ReplicaState of GroupSynchronized. The value indicates the
StorageSynchronized relationships of the elements in the group have different ReplicaState values.
Partitioned
State of replication relationship can not be determined, for example, due to a connection problem.
• This enumeration literal shall indicate that the state of replication relationship can not be determined,
for example, due to a connection problem.
Prepared
Initialization is completed, however, the data flow has not started.
• This enumeration literal shall indicate that initialization is completed, however, the data flow has not
started.
Restored
It indicates the source element was restored from the target element.
• This enumeration literal shall indicate that the source element was restored from the target element.
Skewed
The target has been modified and is no longer synchronized with the source element or the point-in-time
view.
• This enumeration literal shall indicate that the target has been modified and is no longer synchronized
with the source element or the point-in-time view.
Split
```
The target element was gracefully (or systematically) split from its source element -- consistency is
```
guaranteed.
```
• This enumeration literal shall indicate that the target element was gracefully (or systematically) split
```
from its source element -- consistency shall be guaranteed.
Suspended
Data flow between the source and target elements has stopped. Writes to source element are held until
the relationship is Resumed.
• This enumeration literal shall indicate that the data flow between the source and target elements has
stopped. Writes to source element shall be held until the relationship is Resumed.
Synchronized
For the Mirror, Snapshot, or Clone replication, the target represents a copy of the source.
• This enumeration literal shall indicate that for Mirror, Snapshot, or Clone replication, the target
represents a copy of the source.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 61
string Description
Unsynchronized
Not all the source element data has been copied to the target element.
• This enumeration literal shall indicate that not all the source element data has been copied to the
target element.
4.14.3.11 ReplicaType
ReplicaType describes the intended outcome of the replication.
• The ReplicaType enumeration literal shall describe the intended outcome of the replication.
string Description
Clone
Create a point in time, full copy the source.
• This enumeration literal shall indicate that replication shall create a point in time, full copy the source.
Mirror
Create and maintain a copy of the source.
• This enumeration literal shall indicate that replication shall create and maintain a copy of the source.
Snapshot
Create a point in time, virtual copy of the source.
• This enumeration literal shall indicate that replication shall create a point in time, virtual copy of the
source.
TokenizedClone
Create a token based clone.
• This enumeration literal shall indicate that replication shall create a token based clone.
4.14.3.12 ReplicaUpdateMode
Describes whether the target elements will be updated synchronously or asynchronously.
• The enumeration literal shall specify whether the target elements will be updated synchronously or
asynchronously.
string Description
Active
```
Active-Active (i.e. bidirectional) synchronous updates.
```
```
• This enumeration literal shall indicate Active-Active (i.e. bidirectional) synchronous updates.
```
Redfish Data Model Specification DSP0268
62 Published Version 2025.3
string Description
Adaptive
Allows implementation to switch between synchronous and asynchronous modes.
• This enumeration literal shall indicate that an implementation may switch between synchronous and
asynchronous modes.
Asynchronous
Asynchronous updates.
• This enumeration literal shall indicate Asynchronous updates.
Synchronous
Synchronous updates.
• This enumeration literal shall indicate Synchronous updates.
4.14.3.13 RequestedReplicaState
The last requested or desired state for the relationship.
• The last requested or desired state for the relationship. The actual state of the relationship shall be represented
by ReplicaState. When RequestedState reaches the requested state, this property shall be null.
string Description
Aborted
The copy operation is aborted with the Abort operation. Use the Resync Replica operation to restart the
copy operation.
• This enumeration literal shall indicate that the copy operation is aborted with the Abort operation. The
Resync Replica operation can be used to restart the copy operation.
Broken
The relationship is non-functional due to errors in the source, the target, the path between the two or
space constraints.
• This enumeration literal shall indicate that the relationship is non-functional due to errors in the
source, the target, the path between the two or space constraints.
Failedover
Reads and writes are sent to the target element. Source element is not reachable.
• This enumeration literal shall indicate that the reads and writes are sent to the target element. The
source element may not be reachable.
Fractured
Target is split from the source.
• This enumeration literal shall indicate that the Target is split from the source. The target may not be
consistent.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 63
string Description
Inactive
Data flow has stopped, writes to source element will not be sent to target element.
• This enumeration literal shall indicate that data flow has stopped, writes to source element shall not
be sent to target element.
Initialized
The link to enable replication is established and source/replica elements are associated, but the data flow
has not started.
• This enumeration literal shall indicate that the link to enable replication is established and source/
replica elements are associated, but the data flow has not started.
Invalid
The array is unable to determine the state of the replication relationship, for example, after the connection
```
is restored; however, either source or target elements have an unknown status.
```
• This enumeration literal shall indicate that the storage server is unable to determine the state of the
```
replication relationship, for example, after the connection is restored; however, either source or target
```
elements have an unknown status.
Mixed
Applies to the ReplicaState of GroupSynchronized. It indicates the StorageSynchronized relationships of
the elements in the groups have different ReplicaState values.
• This enumeration literal shall indicate the ReplicaState of GroupSynchronized. The value indicates the
StorageSynchronized relationships of the elements in the group have different ReplicaState values.
Partitioned
State of replication relationship can not be determined, for example, due to a connection problem.
• This enumeration literal shall indicate that the state of replication relationship can not be determined,
for example, due to a connection problem.
Prepared
Initialization is completed, however, the data flow has not started.
• This enumeration literal shall indicate that initialization is completed, however, the data flow has not
started.
Restored
It indicates the source element was restored from the target element.
• This enumeration literal shall indicate that the source element was restored from the target element.
Skewed
The target has been modified and is no longer synchronized with the source element or the point-in-time
view.
• This enumeration literal shall indicate that the target has been modified and is no longer synchronized
with the source element or the point-in-time view.
Split
```
The target element was gracefully (or systematically) split from its source element -- consistency is
```
guaranteed.
```
• This enumeration literal shall indicate that the target element was gracefully (or systematically) split
```
from its source element -- consistency shall be guaranteed.
Redfish Data Model Specification DSP0268
64 Published Version 2025.3
string Description
Suspended
Data flow between the source and target elements has stopped. Writes to source element are held until
the relationship is Resumed.
• This enumeration literal shall indicate that the data flow between the source and target elements has
stopped. Writes to source element shall be held until the relationship is Resumed.
Synchronized
For the Mirror, Snapshot, or Clone replication, the target represents a copy of the source.
• This enumeration literal shall indicate that for Mirror, Snapshot, or Clone replication, the target
represents a copy of the source.
Unsynchronized
Not all the source element data has been copied to the target element.
• This enumeration literal shall indicate that not all the source element data has been copied to the
target element.
4.14.3.14 UndiscoveredElement
This property specifies whether the source, the target, or both elements involved in a copy operation are
undiscovered.
• The enumeration literal shall specify whether the source, the target, or both elements involved in a copy
operation are undiscovered. An element is considered undiscovered if its object model is not known to the
service performing the copy operation.
string Description
ReplicaElement
The replica element is undiscovered.
• This enumeration literal shall indicate that the replica element is undiscovered.
SourceElement
The source element is undiscovered.
• This enumeration literal shall indicate that the source element is undiscovered.
4.15 ResolutionStep
4.15.1 Description
This type describes a recommended step of the service-defined resolution.
• This type shall describe a recommended step of the service-defined resolution. The set of recommended steps
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 65
are used to resolve the cause of a log entry, an event, a condition, or an error message.
4.15.2 Properties
Property Type Attributes Notes
```
ActionParameters [ { array
```
The parameters of the action URI for a resolution step.
• This property shall contain the parameters of the action URI for a resolution
step.
@odata.id string read-only Link to a Parameters resource. See the Links section and the ActionInfo schema fordetails.
```
} ]
```
```
ActionURI string(URI) read-only
```
The action URI for a resolution step.
• This property shall contain the action URI for a resolution step.
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
Priority integer read-only(null)
```
The priority in the set of resolution steps.
• This property shall contain the priority in the set of resolution steps. The value
0 shall indicate the highest priority. Increasing values shall represent
decreasing priority. If two or more resolution steps have the same priority, the
execution order of the resolution steps shall be in array order. If a resolution step
does not have a priority assignment, the default is 0. The priority is used to
determine the execution order of the resolution steps.
```
ResolutionType string(enum)
```
read-only
required
```
(null)
```
The type of the resolution step.
• This property shall contain the type of the resolution step.
For the possible property values, see ResolutionType in Property details.
```
RetryCount integer read-only(null)
```
The number of retries for a resolution step.
• This property shall contain the number of the retries for a resolution step.
```
RetryIntervalSeconds integer(seconds)read-only(null)
```
The interval between retries for a resolution step.
• This property shall contain the interval, in seconds, between the retries for a
resolution step.
```
TargetComponentURI string(URI)read-only(null)
```
The target URI of the component for a resolution step.
• This property shall contain the target URI of the component for a resolution step.
This property shall be present if the ActionURI property is not supported.
Redfish Data Model Specification DSP0268
66 Published Version 2025.3
4.15.3 Property details
4.15.3.1 ResolutionType
The type of the resolution step.
• This property shall contain the type of the resolution step.
string Description
CollectDiagnosticData Collect diagnostic data.
ContactVendor Contact vendor for service.
FirmwareUpdate Perform a firmware update operation.
OEM Perform an OEM-defined resolution step.
PowerCycle Perform a power cycle operation.
ReplaceComponent Replace a component.
Reset Perform a reset operation.
ResetToDefaults Reset the settings to factory defaults.
4.16 Schedule
4.16.1 Description
Schedule a series of occurrences.
• The properties of this type shall schedule a series of occurrences.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 67
4.16.2 Properties
Property Type Attributes Notes
EnabledDaysOfMonth
[ ]
array
```
(integer, null) read-write
```
Days of the month when scheduled occurrences are enabled. 0 indicates that
every day of the month is enabled.
• This property shall contain the days of the month when scheduled occurrences
are enabled, for enabled days of week and months of year. If the array contains
a single value of 0 , or if the property is not present, all days of the month shall
be enabled.
EnabledDaysOfWeek [
]
```
array (string
```
```
(enum))
```
read-write
```
(null)
```
Days of the week.
• Days of the week when scheduled occurrences are enabled, for enabled days
of the month and months of the year. If not present, all days of the week are
enabled.
◦ Days of the week when scheduled occurrences are enabled. If not present,
all days of the week shall be enabled.
For the possible property values, see EnabledDaysOfWeek in Property details.
EnabledIntervals
```
(v1.1+) [ ]
```
```
array (string,
```
```
null) read-write
```
Intervals when scheduled occurrences are enabled.
• Each value shall be an ISO 8601 conformant interval specifying when
occurrences are enabled.
EnabledMonthsOfYear
[ ]
```
array (string
```
```
(enum))
```
read-write
```
(null)
```
Months of the year.
• The months of the year when scheduled occurrences are enabled. If not
present, all months of the year are enabled.
◦ This property shall contain the months of the year when scheduled
occurrences are enabled, for enabled days of week and days of month. If
not present, all months of the year shall be enabled.
For the possible property values, see EnabledMonthsOfYear in Property details.
```
InitialStartTime string(date-time)read-write(null)
```
The date and time when the initial occurrence is scheduled to occur.
• This property shall contain the date and time when the initial occurrence is
scheduled to occur.
```
Lifetime string(duration)read-write(null)
```
The time after provisioning when the schedule as a whole expires.
• This property shall contain a Redfish Duration that describes the time after
provisioning when the schedule expires.
```
Pattern: ^P(\d+D)?(T(\d+H)?(\d+M)?(\d+(.\d+)?S)?)?$
```
```
MaxOccurrences integer read-write(null)
```
The maximum number of scheduled occurrences.
• This property shall contain the maximum number of scheduled occurrences.
Redfish Data Model Specification DSP0268
68 Published Version 2025.3
Property Type Attributes Notes
```
Name string read-write(null)
```
The schedule name.
• The name of the schedule, which is constructed as OrgID:ScheduleName.
Examples include ACME:Daily, ACME:Weekly, and ACME:FirstTuesday.
```
RecurrenceInterval string(duration)read-write(null)
```
The duration between consecutive occurrences.
• This property shall contain the duration between consecutive occurrences.
```
Pattern: ^P(\d+D)?(T(\d+H)?(\d+M)?(\d+(.\d+)?S)?)?$
```
4.16.3 Property details
4.16.3.1 EnabledDaysOfWeek
Days of the week.
• Days of the week when scheduled occurrences are enabled, for enabled days of the month and months of the
year. If not present, all days of the week are enabled.
◦ Days of the week when scheduled occurrences are enabled. If not present, all days of the week shall be
enabled.
string Description
Every
Every day of the week.
• This value indicates that every day of the week has been selected. When used in array properties,
such as for enabling a function on certain days, it shall be the only member in the array.
Friday Friday.
Monday Monday.
Saturday Saturday.
Sunday Sunday.
Thursday Thursday.
Tuesday Tuesday.
Wednesday Wednesday.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 69
4.16.3.2 EnabledMonthsOfYear
Months of the year.
• The months of the year when scheduled occurrences are enabled. If not present, all months of the year are
enabled.
◦ This property shall contain the months of the year when scheduled occurrences are enabled, for enabled
days of week and days of month. If not present, all months of the year shall be enabled.
string Description
April April.
August August.
December December.
Every
Every month of the year.
• This value indicates that every month of the year has been selected. When used in array properties,
such as for enabling a function for certain months, it shall be the only member in the array.
February February.
January January.
July July.
June June.
March March.
May May.
November November.
October October.
September September.
4.17 Status
4.17.1 Description
The status and health of a resource and its children.
• This type shall contain any status or health properties of a resource.
Redfish Data Model Specification DSP0268
70 Published Version 2025.3
4.17.2 Properties
Property Type Attributes Notes
```
Conditions (v1.11+) [ { array
```
Conditions in this resource that require attention.
• This property shall represent the active conditions requiring attention in
this or a related resource. The conditions may affect the Health or
HealthRollup of this resource. The service may roll up multiple
conditions originating from a resource, using the
ConditionInRelatedResource message from the Base Message Registry.
The array order of conditions may change as new conditions occur or as
conditions are resolved by the service.
```
ConditionType (v1.22+) string(enum)read-only(null)
```
The type of condition.
• This property shall contain the type of condition.
For the possible property values, see ConditionType in Property details.
```
LogEntry { object
```
The link to the log entry created for this condition.
• This property shall contain a link to a resource of type LogEntry that
represents the log entry created for this condition.
See the LogEntry schema for details on this property.
@odata.id string read-only Link to a LogEntry resource. See the Links section and the LogEntry schemafor details.
```
}
```
Message string read-only
The human-readable message for this condition.
• This property shall contain a human-readable message describing this
condition.
```
MessageArgs [ ] array(string) read-only
```
An array of message arguments that are substituted for the arguments in the
message when looked up in the message registry.
• This property shall contain an array of message arguments that are
substituted for the arguments in the message when looked up in the
message registry. It has the same semantics as the MessageArgs
property in the Redfish MessageRegistry schema.
MessageId string read-onlyrequired
The identifier for the message.
• This property shall contain a MessageId , as defined in the 'MessageId
format' clause of the Redfish Specification.
```
Oem (v1.21+) { object See the OEM object definition in the Using this guide clause.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 71
Property Type Attributes Notes
```
(pattern) {} object Property names follow regular expression pattern "^[A-Za-z0-9_]+$"
```
```
}
```
```
OriginOfCondition { object
```
A link to the resource or object that originated the condition.
• This property shall contain a link to the resource or object that originated
the condition. This property shall not be present if the condition was
caused by this resource.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource
and it shall be of the form defined in the Redfish specification.
```
}
```
```
Resolution (v1.14+) string read-only
```
Suggestions on how to resolve the condition.
• This property shall contain the resolution of the condition. Services should
replace the resolution defined in the message registry with a more
specific resolution.
```
ResolutionSteps (v1.18+) [
```
```
{ } ]
```
array
```
(object)
```
This type describes a recommended step of the service-defined resolution.
• The list of recommended steps to resolve the condition.
◦ This property shall contain an array of recommended steps to resolve
the condition. A client can stop executing the resolution steps once
the condition is removed from the resource.
For property details, see ResolutionStep.
```
Severity string(enum) read-only
```
The severity of the condition.
• This property shall contain the severity of the condition. Services can
replace the value defined in the message registry with a value more
applicable to the implementation.
For the possible property values, see Severity in Property details.
```
Timestamp string(date-time) read-only
```
The time the condition occurred.
• This property shall indicate the time the condition occurred.
UserAuthenticationSource
```
(v1.20+) string
```
read-only
```
(null)
```
The source of authentication for the username property associated with the
condition.
• This property shall contain the URL to the authentication service that is
associated with the username property. This should be used for
conditions that result from a user action.
Redfish Data Model Specification DSP0268
72 Published Version 2025.3
Property Type Attributes Notes
```
Username (v1.20+) string read-only(null)
```
The username of the account associated with the condition.
• This property shall contain the username of the account associated with
the condition. This should be used for conditions that result from a user
action.
```
} ]
```
```
Health string(enum)read-only(null)
```
The health state of this resource in the absence of its dependent resources.
• This property shall represent the health state of the resource without
considering its dependent resources. The values shall conform to those
defined in the Redfish Specification.
For the possible property values, see Health in Property details.
```
HealthRollup string(enum)read-only(null)
```
The overall health state from the view of this resource.
• This property shall represent the health state of the resource and its
dependent resources. The values shall conform to those defined in the
Redfish Specification. For additional property requirements, see the
corresponding definition in the Redfish Data Model Specification.
For the possible property values, see HealthRollup in Property details.
```
Oem { object See the OEM object definition in the Using this guide clause.
```
```
(pattern) {} object Property names follow regular expression pattern "^[A-Za-z0-9_]+$"
```
```
}
```
```
State string(enum)read-only(null)
```
The state of the resource.
• This property shall indicate the state of the resource.
For the possible property values, see State in Property details.
4.17.3 Property details
4.17.3.1 ConditionType
The type of condition.
• This property shall contain the type of condition.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 73
string Description
Alert
The condition is an alert.
• This value shall indicate a condition that requires correction, such as a fault.
Informational
The condition is informational.
• This value shall indicate a condition that requires attention, maintenance, or some other user
intervention, such as performing a reset to activate new firmware.
Subsystem
The condition is the health of a subsystem.
• This value shall indicate a condition that contains the health of a subsystem. If supported by the
service, the service shall always provide this condition in responses.
4.17.3.2 Health
The health state of this resource in the absence of its dependent resources.
• This property shall represent the health state of the resource without considering its dependent resources. The
values shall conform to those defined in the Redfish Specification.
string Description
Critical A critical condition requires immediate attention.
OK Normal.
Warning A condition requires attention.
4.17.3.3 HealthRollup
The overall health state from the view of this resource.
• This property shall represent the health state of the resource and its dependent resources. The values shall
conform to those defined in the Redfish Specification. For additional property requirements, see the
corresponding definition in the Redfish Data Model Specification.
Methods used to determine the value of this property can vary between different architectures and requirements of
the underlying product. This property does not necessarily surface the most degraded health from all subordinate
resources. For example, if a PowerSupply resource contains Critical for its Health property, but belongs to a
redundancy group that is still able to power the parent Chassis resource, the Chassis resource could report
Warning for the HealthRollup property, depending on the redundancy policy for the Chassis resource. Using the
same PowerSupply example, the ComputerSystem resource associated with this Chassis resource could degrade its
Redfish Data Model Specification DSP0268
74 Published Version 2025.3
HealthRollup , even though the PowerSupply resource is not subordinate to the ComputerSystem resource. In this
case, the ComputerSystem resource is dependent on the PowerSupply , but are in two different resource hierarchies.
string Description
Critical A critical condition requires immediate attention.
OK Normal.
Warning A condition requires attention.
4.17.3.4 Severity
The severity of the condition.
• This property shall contain the severity of the condition. Services can replace the value defined in the message
registry with a value more applicable to the implementation.
string Description
Critical A critical condition requires immediate attention.
OK Normal.
Warning A condition requires attention.
4.17.3.5 State
The state of the resource.
• This property shall indicate the state of the resource.
string Description
Absent
This function or device is not currently present or detected. This resource represents a capability or an
available location where a device can be installed.
• This value shall indicate that the function or device is absent as defined in the 'Absent resources'
clause of the Redfish Specification.
```
Deferring (v1.2+)
```
The element does not process any commands but queues new requests.
• This value shall indicate the element does not process any commands but queues new requests.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 75
string Description
```
Degraded (v1.19+)
```
The function or resource is degraded.
• This value shall indicate the resource is enabled but operating in a degraded mode.
Disabled
This function or resource is disabled.
• This value shall indicate that a function or resource is unavailable.
Enabled
This function or resource is enabled.
• This value shall indicate that a function or resource is capable of operating.
InTest
This function or resource is undergoing testing or is in the process of capturing information for debugging.
• This value shall indicate that the component is undergoing testing or is in the process of capturing
information for debugging.
```
Qualified (v1.9+, deprecated
```
```
v1.19)
```
The element quality is within the acceptable range of operation.
• This value shall indicate the element is within the acceptable range of operation.
Deprecated in v1.19 and later. This value has been deprecated in favor of StandbySpare.
```
Quiesced (v1.2+)
```
The element is enabled but only processes a restricted set of commands.
• This value shall indicate the element is enabled but only processes a restricted set of commands.
StandbyOffline
This function or resource is enabled but awaits an external action to activate it.
• This value shall indicate that a resource is temporarily unavailable but may become available through
an external action.
StandbySpare
This function or resource is part of a redundancy set and awaits a failover or other external action to
activate it.
• This value shall indicate that a resource is unavailable but may become available automatically as
part of a failover, through an external action, or in response to the change in state of another device or
resource.
Starting
This function or resource is starting.
• This value shall indicate that the resource is attempting to transition to Enabled .
```
UnavailableOffline (v1.1+)
```
This function or resource is present but cannot be used.
• This value shall indicate that a function or resource is present but not able to be used.
Redfish Data Model Specification DSP0268
76 Published Version 2025.3
string Description
```
Updating (v1.2+)
```
The element is updating and might be unavailable or degraded.
• This value shall indicate the element is updating. The element may become unavailable or operate at
a degraded level of performance or functionality.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 77
5 Resource collections
A resource collection is a core concept in Redfish. A resource collection is a group of like resources where the
number of instances in the group can shrink or grow depending on the scope of the Redfish service or the
configuration of the devices being managed. Every resource collection contains the same set of supported
properties, and all contain Collection in the name of their schema. Every resource linked in the Members array
within a resource collection will have the same resource type with the same major version but can vary in minor or
errata schema versions.
The properties of a resource collection are:
5.0.1 Properties
Property Type Attributes Notes
```
@odata.context string(URI) read-only
```
The value of this property shall be the context URL that describes the resource
according to OData-Protocol and shall be of the form defined in the Redfish
specification.
```
@odata.id string(URI)read-onlyrequiredThe value of this property shall be the unique identifier for the resource and itshall be of the form defined in the Redfish specification.
```
@odata.type string read-onlyrequiredThe value of this property shall be a URI fragment that specifies the type of theresource and it shall be of the form defined in the Redfish specification.
```
Description string read-only(null)This property shall contain the description of this resource. The value shallconform with the 'Description' clause of the Redfish Specification.
```
```
Members [ { array required The members of this collection.
```
```
@odata.id string(URI) read-only The link to a Resource instance, which is a member of this collection.
```
```
} ]
```
Members@odata.count integer read-only The value of this property shall be an integer representing the number of items ina collection.
```
Members@odata.nextLink string(URI) read-only The value of this property shall be a URI to a resource, with the same@odata.type, containing the next set of partial members.
```
Name string read-onlyrequiredThis property shall contain the name of this resource or array member. The valueshall conform with the 'Name' clause of the Redfish Specification.
```
Oem {} object This string property shall be in the Oem reserved word format.
```
Redfish Data Model Specification DSP0268
78 Published Version 2025.3
As shown in the following example, a Redfish service may provide management functionality for several
ComputerSystem resources, and therefore a ComputerSystemCollection resource is provided. This example shows a
service with four ComputerSystem instances inside the Members array.
```
{
```
"@odata.type": "#ComputerSystemCollection.ComputerSystemCollection",
"Name": "Computer System Collection",
"Members@odata.count": 4,
"Members": [
```
{
```
"@odata.id": "/redfish/v1/Systems/529QB9450R6"
```
},
```
```
{
```
"@odata.id": "/redfish/v1/Systems/529QB9451R6"
```
},
```
```
{
```
"@odata.id": "/redfish/v1/Systems/529QB9452R6"
```
},
```
```
{
```
"@odata.id": "/redfish/v1/Systems/529QB9453R6"
```
}
```
],
"@odata.id": "/redfish/v1/Systems"
```
}
```
```
5.1 Collection capabilities annotation (#CollectionCapabilities)
```
```
This annotation is used to inform the client how to form the request body for a create ( POST ) operation to a given
```
collection based on a specified use case, which will result in a new member being added to the given collection.
5.1.1 Properties
Property Type Attributes Notes
```
Capabilities [ { array This property shall contain an array of objects that describe the capabilitiesof this resource collection.
```
```
CapabilitiesObject { object required
```
This property shall contain a link to a resource that matches the type for a
resource collection and shall contain annotations that describe the
properties allowed in the POST request.
```
@odata.id string(URI) read-only The value of this property shall be the unique identifier for the resource andit shall be of the form defined in the Redfish specification.
```
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 79
Property Type Attributes Notes
```
Links { object required This property shall contain links to resources that are related to but are notcontained by, or subordinate to, this resource.
```
```
Oem {} object
```
This property shall contain the OEM extensions. All values for properties
contained in this object shall conform to the Redfish Specification-described
requirements. For property details, see Oem.
```
RelatedItem [ { array This property shall contain an array of links to resources that are related tothis capability.
```
```
@odata.id string(URI) read-only The value of this property shall be the unique identifier for the resource andit shall be of the form defined in the Redfish specification.
```
```
} ]
```
RelatedItem@odata.count integer read-only The value of this property shall be an integer representing the number ofitems in a collection.
```
TargetCollection { object required
```
This property shall contain a link to a resource collection that this structure
describes. A client can use this structure to understand how to form the
POST request for the collection.
```
@odata.id string(URI) read-only The value of this property shall be the unique identifier for the resource andit shall be of the form defined in the Redfish specification.
```
```
}
```
```
}
```
```
UseCase string(enum)read-onlyrequired
```
This property shall contain an enumerated value that describes the use
case for this capability instance. For the possible property values, see
UseCase in Property details.
```
} ]
```
```
MaxMembers (v1.2+) integer read-only This property shall contain the maximum number of members allowed inthis resource collection.
```
5.1.2 Property details
5.1.2.1 UseCase
This property shall contain an enumerated value that describes the use case for this capability instance.
Redfish Data Model Specification DSP0268
80 Published Version 2025.3
string Description
ComputerSystemComposition This capability describes a client creating a new computer system resource from a set ofdisaggregated hardware.
ComputerSystemConstrainedComposition
```
(v1.1+)
```
This capability describes a client creating a new computer system resource from a set of
constraints.
```
ResourceBlockComposition (v1.3+) This capability describes a client creating a new resource block from a set of other resourceblocks.
```
ResourceBlockConstrainedComposition
```
(v1.3+) This capability describes a client creating a new resource block from a set of constraints.
```
VolumeCreation This capability describes a client creating a new volume resource as part of an existing storagesubsystem.
5.1.3 Example collection capabilities annotation
```
{
```
```
"@Redfish.CollectionCapabilities": {
```
"@odata.type": "#CollectionCapabilities.v1_1_0.CollectionCapabilities",
"Capabilities": [
```
{
```
```
"CapabilitiesObject": {
```
"@odata.id": "/redfish/v1/Systems/Capabilities"
```
},
```
"UseCase": "ComputerSystemComposition",
```
"Links": {
```
```
"TargetCollection": {
```
"@odata.id": "/redfish/v1/Systems"
```
}
```
```
}
```
```
},
```
```
{
```
```
"CapabilitiesObject": {
```
"@odata.id": "/redfish/v1/Systems/ConstrainedCompositionCapabilities"
```
},
```
"UseCase": "ComputerSystemConstrainedComposition",
```
"Links": {
```
```
"TargetCollection": {
```
"@odata.id": "/redfish/v1/Systems"
```
}
```
```
}
```
```
}
```
]
```
},
```
...
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 81
5.2 Resource collection URIs in Redfish v1.6 and later
The following table lists all Redfish-defined resource collections and the URIs where they can appear.
```
Note: The URIs listed are valid for Redfish services that conform to the Redfish Specification v1.6.0 or higher.
```
Services built on earlier specification versions might use different URIs, which must be discovered by following
```
the hyperlinks from the service root ( /redfish/v1/ ).
```
Collection Type URIs
AccelerationFunctionCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/
```
AccelerationFunctions
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Processors/{ProcessorId}/AccelerationFunctions
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/AccelerationFunctions
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/AccelerationFunctions
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/AccelerationFunctions
```
```
AddressPoolCollection /redfish/v1/Fabrics/{FabricId}/AddressPools
```
AggregateCollection /redfish/v1/AggregationService/Aggregates
AggregationSourceCollection /redfish/v1/AggregationService/AggregationSources
AllowDenyCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/NetworkDeviceFunctions/
```
```
{NetworkDeviceFunctionId}/AllowDeny
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkDeviceFunctions/{NetworkDeviceFunctionId}/AllowDeny
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
NetworkInterfaces/{NetworkInterfaceId}/NetworkDeviceFunctions/{NetworkDeviceFunctionId}/
```
AllowDeny
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/{NetworkInterfaceId}/
```
```
NetworkDeviceFunctions/{NetworkDeviceFunctionId}/AllowDeny
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkDeviceFunctions/{NetworkDeviceFunctionId}/AllowDeny
```
```
/redfish/v1/Systems/{ComputerSystemId}/NetworkInterfaces/{NetworkInterfaceId}/
```
```
NetworkDeviceFunctions/{NetworkDeviceFunctionId}/AllowDeny
```
ApplicationCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
OperatingSystem/Applications
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/OperatingSystem/
```
Applications
```
/redfish/v1/Systems/{ComputerSystemId}/OperatingSystem/Applications
```
AutomationNodeCollection /redfish/v1/AutomationNodes
```
BatteryCollection /redfish/v1/Chassis/{ChassisId}/PowerSubsystem/Batteries
```
Redfish Data Model Specification DSP0268
82 Published Version 2025.3
Collection Type URIs
BootOptionCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
BootOptions
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/BootOptions
```
```
/redfish/v1/Systems/{ComputerSystemId}/BootOptions
```
CableCollection /redfish/v1/Cables
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 83
Collection Type URIs
CertificateCollection
```
/redfish/v1/AccountService/Accounts/{ManagerAccountId}/Certificates
```
/redfish/v1/AccountService/ActiveDirectory/Certificates
```
/redfish/v1/AccountService/ExternalAccountProviders/{ExternalAccountProviderId}/Certificates
```
/redfish/v1/AccountService/LDAP/Certificates
/redfish/v1/AccountService/MultiFactorAuth/ClientCertificate/Certificates
/redfish/v1/AccountService/MultiFactorAuth/SecurID/Certificates
```
/redfish/v1/AccountService/OutboundConnections/{OutboundConnectionId}/Certificates
```
```
/redfish/v1/AccountService/OutboundConnections/{OutboundConnectionId}/ClientCertificates
```
/redfish/v1/CertificateService/EnrollmentCACertificates
```
/redfish/v1/Chassis/{ChassisId}/Certificates
```
```
/redfish/v1/Chassis/{ChassisId}/Drives/{DriveId}/Certificates
```
```
/redfish/v1/Chassis/{ChassisId}/Memory/{MemoryId}/Certificates
```
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/Certificates
```
```
/redfish/v1/Chassis/{ChassisId}/PowerSubsystem/PowerSupplies/{PowerSupplyId}/Certificates
```
```
/redfish/v1/Chassis/{ChassisId}/TrustedComponents/{TrustedComponentId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Drives/{DriveId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Memory/{MemoryId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/
```
Certificates
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers/
```
```
{StorageControllerId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Drives/
```
```
{DriveId}/Certificates (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/
```
```
StorageControllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
Boot/Certificates
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
Certificates
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
KeyManagement/KMIPCertificates
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Memory/{MemoryId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Processors/{ProcessorId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
SecureBoot/SecureBootDatabases/{DatabaseId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/Controllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/Drives/{DriveId}/Certificates (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/StorageControllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
VirtualMedia/{VirtualMediaId}/Certificates
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
VirtualMedia/{VirtualMediaId}/ClientCertificates
```
```
/redfish/v1/EventService/Subscriptions/{EventDestinationId}/Certificates
```
```
/redfish/v1/EventService/Subscriptions/{EventDestinationId}/ClientCertificates
```
Redfish Data Model Specification DSP0268
84 Published Version 2025.3
Collection Type URIs
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/NetworkProtocol/HTTPS/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/Accounts/{ManagerAccountId}/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/ActiveDirectory/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/ExternalAccountProviders/
```
```
{ExternalAccountProviderId}/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/LDAP/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/MultiFactorAuth/ClientCertificate/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/MultiFactorAuth/SecurID/Certificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/SPDM/RevokedCertificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/SPDM/TrustedCertificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/TLS/Client/RevokedCertificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/TLS/Client/TrustedCertificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/TLS/Server/RevokedCertificates
```
```
/redfish/v1/Managers/{ManagerId}/SecurityPolicy/TLS/Server/TrustedCertificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Drives/{DriveId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Memory/{MemoryId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers/{StorageControllerId}/
```
Certificates
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Drives/{DriveId}/Certificates
```
```
(deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/StorageControllers/
```
```
{StorageControllerId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Boot/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/KeyManagement/
```
KMIPCertificates
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Memory/{MemoryId}/
```
Certificates
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/SecureBoot/
```
```
SecureBootDatabases/{DatabaseId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
```
Controllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
```
Drives/{DriveId}/Certificates (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
```
StorageControllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/VirtualMedia/
```
```
{VirtualMediaId}/Certificates
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/VirtualMedia/
```
```
{VirtualMediaId}/ClientCertificates
```
```
/redfish/v1/Storage/{StorageId}/Controllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/Storage/{StorageId}/StorageControllers/{StorageControllerId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/Boot/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/Certificates
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 85
Collection Type URIs
```
/redfish/v1/Systems/{ComputerSystemId}/KeyManagement/KMIPCertificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/Memory/{MemoryId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/SecureBoot/SecureBootDatabases/{DatabaseId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Controllers/{StorageControllerId}/
```
Certificates
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Drives/{DriveId}/Certificates
```
```
(deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/StorageControllers/
```
```
{StorageControllerId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/VirtualMedia/{VirtualMediaId}/Certificates
```
```
/redfish/v1/Systems/{ComputerSystemId}/VirtualMedia/{VirtualMediaId}/ClientCertificates
```
/redfish/v1/UpdateService/ClientCertificates
/redfish/v1/UpdateService/RemoteServerCertificates
CertificateEnrollmentCollection /redfish/v1/CertificateService/CertificateEnrollments
ChassisCollection /redfish/v1/Chassis
CircuitCollection
```
/redfish/v1/PowerEquipment/ElectricalBuses/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/ElectricalBuses/{PowerDistributionId}/Mains
```
```
/redfish/v1/PowerEquipment/FloorPDUs/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/FloorPDUs/{PowerDistributionId}/Mains
```
```
/redfish/v1/PowerEquipment/FloorPDUs/{PowerDistributionId}/Subfeeds
```
```
/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/Mains
```
```
/redfish/v1/PowerEquipment/RackPDUs/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/RackPDUs/{PowerDistributionId}/Mains
```
```
/redfish/v1/PowerEquipment/Switchgear/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/Switchgear/{PowerDistributionId}/Feeders
```
```
/redfish/v1/PowerEquipment/Switchgear/{PowerDistributionId}/Mains
```
```
/redfish/v1/PowerEquipment/Switchgear/{PowerDistributionId}/Subfeeds
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/Branches
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/Feeders
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/Mains
```
ComponentIntegrityCollection /redfish/v1/ComponentIntegrity
CompositionReservationCollection /redfish/v1/CompositionService/CompositionReservations
ComputerSystemCollection /redfish/v1/Systems
```
ConnectionCollection /redfish/v1/Fabrics/{FabricId}/Connections/redfish/v1/Storage/{StorageId}/Connections
```
ConnectionMethodCollection /redfish/v1/AggregationService/ConnectionMethods
Redfish Data Model Specification DSP0268
86 Published Version 2025.3
Collection Type URIs
ContainerCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
OperatingSystem/Containers
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/OperatingSystem/
```
Containers
```
/redfish/v1/Systems/{ComputerSystemId}/OperatingSystem/Containers
```
ContainerImageCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
OperatingSystem/ContainerImages
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/OperatingSystem/
```
ContainerImages
```
/redfish/v1/Systems/{ComputerSystemId}/OperatingSystem/ContainerImages
```
```
ControlCollection /redfish/v1/Chassis/{ChassisId}/Controls
```
CoolantConnectorCollection
```
/redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/CoolantConnectors
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/PrimaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/SecondaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/CoolingLoops/{CoolingUnitId}/PrimaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/CoolingLoops/{CoolingUnitId}/SecondaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/PrimaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/SecondaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/PrimaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/SecondaryCoolantConnectors
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/PrimaryCoolantConnectors
```
CoolingLoopCollection /redfish/v1/ThermalEquipment/CoolingLoops
CoolingUnitCollection
/redfish/v1/ThermalEquipment/CDUs
/redfish/v1/ThermalEquipment/HeatExchangers
/redfish/v1/ThermalEquipment/ImmersionUnits
/redfish/v1/ThermalEquipment/RPUs
```
CXLLogicalDeviceCollection /redfish/v1/Chassis/{ChassisId}/PCIeDevices/{PCIeDeviceId}/CXLLogicalDevices
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 87
Collection Type URIs
DriveCollection
```
/redfish/v1/Chassis/{ChassisId}/Drives
```
```
/redfish/v1/Storage/{StorageId}/FileSystems/{FileSystemId}/CapacitySources/{CapacitySourceId}/
```
ProvidingDrives
```
/redfish/v1/Storage/{StorageId}/StoragePools/{StoragePoolId}/CapacitySources/{CapacitySourceId}/
```
ProvidingDrives
```
/redfish/v1/Storage/{StorageId}/Volumes/{VolumeId}/CapacitySources/{CapacitySourceId}/
```
ProvidingDrives
```
/redfish/v1/StorageServices/{StorageServiceId}/Drives
```
```
/redfish/v1/StorageServices/{StorageServiceId}/FileSystems/{FileSystemId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingDrives
```
```
/redfish/v1/StorageServices/{StorageServiceId}/StoragePools/{StoragePoolId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingDrives
```
```
/redfish/v1/StorageServices/{StorageServiceId}/Volumes/{VolumeId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingDrives
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/FileSystems/{FileSystemId}/
```
```
CapacitySources/{CapacitySourceId}/ProvidingDrives
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/StoragePools/{StoragePoolId}/
```
```
CapacitySources/{CapacitySourceId}/ProvidingDrives
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Volumes/{VolumeId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingDrives
```
EndpointCollection
```
/redfish/v1/Fabrics/{FabricId}/Endpoints
```
```
/redfish/v1/Storage/{StorageId}/Endpoints (deprecated)
```
```
/redfish/v1/StorageServices/{StorageServiceId}/Endpoints
```
EndpointGroupCollection
```
/redfish/v1/Fabrics/{FabricId}/EndpointGroups
```
```
/redfish/v1/Storage/{StorageId}/EndpointGroups
```
```
/redfish/v1/StorageServices/{StorageServiceId}/EndpointGroups
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/EndpointGroups
```
EthernetInterfaceCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/NetworkDeviceFunctions/
```
```
{NetworkDeviceFunctionId}/EthernetInterfaces
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
EthernetInterfaces
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
OperatingSystem/Containers/EthernetInterfaces
```
/redfish/v1/Managers/{ManagerId}/EthernetInterfaces
```
```
/redfish/v1/Managers/{ManagerId}/HostInterfaces/{HostInterfaceId}/HostEthernetInterfaces
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/EthernetInterfaces
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/OperatingSystem/
```
Containers/EthernetInterfaces
```
/redfish/v1/Systems/{ComputerSystemId}/EthernetInterfaces
```
```
/redfish/v1/Systems/{ComputerSystemId}/OperatingSystem/Containers/EthernetInterfaces
```
EventDestinationCollection /redfish/v1/EventService/Subscriptions
```
ExternalAccountProviderCollection /redfish/v1/AccountService/ExternalAccountProviders/redfish/v1/Managers/{ManagerId}/RemoteAccountService/ExternalAccountProviders
```
Redfish Data Model Specification DSP0268
88 Published Version 2025.3
Collection Type URIs
FabricAdapterCollection
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
FabricAdapters
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters
```
FabricCollection /redfish/v1/Fabrics
FacilityCollection /redfish/v1/Facilities
```
FanCollection /redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/Fans
```
FilterCollection
```
/redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/Filters
```
```
/redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/Pumps/{PumpId}/Filters
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/Filters
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/Pumps/{PumpId}/Filters
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/Reservoirs/{ReservoirId}/Filters
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/Filters
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/Pumps/{PumpId}/Filters
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/Reservoirs/{ReservoirId}/Filters
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/Filters
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/Pumps/{PumpId}/Filters
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/Reservoirs/{ReservoirId}/Filters
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/Filters
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/Pumps/{PumpId}/Filters
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/Reservoirs/{ReservoirId}/Filters
```
```
GraphicsControllerCollection /redfish/v1/Systems/{ComputerSystemId}/GraphicsControllers
```
```
HeaterCollection /redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/Heaters
```
```
HostInterfaceCollection /redfish/v1/Managers/{ManagerId}/HostInterfaces
```
```
JobCollection /redfish/v1/JobService/Jobs/redfish/v1/JobService/Jobs/{JobId}/Steps
```
JobDocumentCollection /redfish/v1/JobService/Documents
JobExecutorCollection /redfish/v1/JobService/Executors
JsonSchemaFileCollection /redfish/v1/JsonSchemas
KeyCollection
```
/redfish/v1/AccountService/Accounts/{ManagerAccountId}/Keys
```
```
/redfish/v1/AggregationService/AggregationSources/{AggregationSourceId}/TrustedPublicHostKeys
```
/redfish/v1/KeyService/NVMeoFSecrets
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService/Accounts/{ManagerAccountId}/Keys
```
/redfish/v1/UpdateService/RemoteServerSSHKeys
KeyPolicyCollection /redfish/v1/KeyService/NVMeoFKeyPolicies
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 89
Collection Type URIs
LeakDetectorCollection
```
/redfish/v1/Chassis/{ChassisId}/LeakDetectors
```
```
/redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/LeakDetection/LeakDetectors (deprecated)
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/LeakDetection/LeakDetectors (deprecated)
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/LeakDetection/LeakDetectors/
```
```
(deprecated)
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/LeakDetection/LeakDetectors
```
```
(deprecated)
```
LicenseCollection /redfish/v1/LicenseService/Licenses
LogEntryCollection
```
/redfish/v1/Chassis/{ChassisId}/LogServices/{LogServiceId}/Entries
```
```
/redfish/v1/Chassis/{ChassisId}/PCIeDevices/{PCIeDeviceId}/CXLLogicalDevices/
```
```
{CXLLogicalDeviceId}/DeviceLog/Entries
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
LogServices/{LogServiceId}/Entries
```
/redfish/v1/JobService/Log/Entries
```
/redfish/v1/Managers/{ManagerId}/LogServices/{LogServiceId}/Entries
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/LogServices/
```
```
{LogServiceId}/Entries
```
```
/redfish/v1/Systems/{ComputerSystemId}/LogServices/{LogServiceId}/Entries
```
```
/redfish/v1/Systems/{ComputerSystemId}/Memory/{MemoryId}/DeviceLog/Entries
```
/redfish/v1/TelemetryService/LogService/Entries
LogServiceCollection
```
/redfish/v1/Chassis/{ChassisId}/LogServices
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
LogServices
```
/redfish/v1/Managers/{ManagerId}/LogServices
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/LogServices
```
```
/redfish/v1/Systems/{ComputerSystemId}/LogServices
```
```
ManagerAccountCollection /redfish/v1/AccountService/Accounts/redfish/v1/Managers/{ManagerId}/RemoteAccountService/Accounts
```
ManagerCollection /redfish/v1/Managers
```
MediaControllerCollection /redfish/v1/Chassis/{ChassisId}/MediaControllers (deprecated)
```
MemoryChunksCollection
```
/redfish/v1/Chassis/{ChassisId}/MemoryDomains/{MemoryDomainId}/MemoryChunks
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
MemoryDomains/{MemoryDomainId}/MemoryChunks
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/MemoryDomains/
```
```
{MemoryDomainId}/MemoryChunks
```
```
/redfish/v1/Systems/{ComputerSystemId}/MemoryDomains/{MemoryDomainId}/MemoryChunks
```
MemoryCollection
```
/redfish/v1/Chassis/{ChassisId}/Memory
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
Memory
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Memory
```
```
/redfish/v1/Systems/{ComputerSystemId}/Memory
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/CacheMemory
```
Redfish Data Model Specification DSP0268
90 Published Version 2025.3
Collection Type URIs
MemoryDomainCollection
```
/redfish/v1/Chassis/{ChassisId}/MemoryDomains
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
MemoryDomains
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/MemoryDomains
```
```
/redfish/v1/Systems/{ComputerSystemId}/MemoryDomains
```
```
MemoryRegionCollection /redfish/v1/Chassis/{ChassisId}/PCIeDevices/{PCIeDeviceId}/CXLLogicalDevices/{CXLLogicalDeviceId}/MemoryRegions
```
MessageRegistryCollection
MessageRegistryFileCollection /redfish/v1/Registries
MetricDefinitionCollection /redfish/v1/TelemetryService/MetricDefinitions
MetricReportCollection /redfish/v1/TelemetryService/MetricReports
MetricReportDefinitionCollection /redfish/v1/TelemetryService/MetricReportDefinitions
```
NetworkAdapterCollection /redfish/v1/Chassis/{ChassisId}/NetworkAdapters
```
NetworkDeviceFunctionCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/NetworkDeviceFunctions
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkDeviceFunctions
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
NetworkInterfaces/{NetworkInterfaceId}/NetworkDeviceFunctions
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/{NetworkInterfaceId}/
```
NetworkDeviceFunctions
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkDeviceFunctions
```
```
/redfish/v1/Systems/{ComputerSystemId}/NetworkInterfaces/{NetworkInterfaceId}/
```
NetworkDeviceFunctions
NetworkInterfaceCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
NetworkInterfaces
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/NetworkInterfaces
```
```
/redfish/v1/Systems/{ComputerSystemId}/NetworkInterfaces
```
NetworkPortCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/NetworkPorts (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkPorts (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
NetworkInterfaces/{NetworkInterfaceId}/NetworkPorts (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/{NetworkInterfaceId}/NetworkPorts
```
```
(deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/NetworkPorts (deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/NetworkInterfaces/{NetworkInterfaceId}/NetworkPorts
```
```
(deprecated)
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 91
Collection Type URIs
```
OperatingConfigCollection /redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/OperatingConfigs
```
OutboundConnectionCollection /redfish/v1/AccountService/OutboundConnections
OutletCollection
```
/redfish/v1/PowerEquipment/ElectricalBuses/{PowerDistributionId}/Outlets
```
```
/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/Outlets
```
```
/redfish/v1/PowerEquipment/RackPDUs/{PowerDistributionId}/Outlets
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/Outlets
```
OutletGroupCollection
```
/redfish/v1/PowerEquipment/ElectricalBuses/{PowerDistributionId}/OutletGroups
```
```
/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/OutletGroups
```
```
/redfish/v1/PowerEquipment/RackPDUs/{PowerDistributionId}/OutletGroups
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/OutletGroups
```
PCIeDeviceCollection
```
/redfish/v1/Chassis/{ChassisId}/PCIeDevices
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
PCIeDevices
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/PCIeDevices
```
```
/redfish/v1/Systems/{ComputerSystemId}/PCIeDevices
```
PCIeFunctionCollection
```
/redfish/v1/Chassis/{ChassisId}/PCIeDevices/{PCIeDeviceId}/PCIeFunctions
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
PCIeDevices/{PCIeDeviceId}/PCIeFunctions
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/PCIeDevices/
```
```
{PCIeDeviceId}/PCIeFunctions
```
```
/redfish/v1/Systems/{ComputerSystemId}/PCIeDevices/{PCIeDeviceId}/PCIeFunctions
```
Redfish Data Model Specification DSP0268
92 Published Version 2025.3
Collection Type URIs
PortCollection
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports
```
```
/redfish/v1/Chassis/{ChassisId}/MediaControllers/{MediaControllerId}/Ports
```
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers/
```
```
{StorageControllerId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/
```
```
StorageControllers/{StorageControllerId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
GraphicsControllers/{GraphicsControllerId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
NetworkInterfaces/{NetworkInterfaceId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Processors/{ProcessorId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/Controllers/{StorageControllerId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/StorageControllers/{StorageControllerId}/Ports
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
USBControllers/{USBControllerId}/Ports
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports
```
```
/redfish/v1/Managers/{ManagerId}/DedicatedNetworkPorts
```
```
/redfish/v1/Managers/{ManagerId}/SharedNetworkPorts
```
```
/redfish/v1/Managers/{ManagerId}/USBPorts
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/NetworkInterfaces/{NetworkInterfaceId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers/{StorageControllerId}/
```
Ports
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/StorageControllers/
```
```
{StorageControllerId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/GraphicsControllers/
```
```
{GraphicsControllerId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/NetworkInterfaces/
```
```
{NetworkInterfaceId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
```
Controllers/{StorageControllerId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
```
StorageControllers/{StorageControllerId}/Ports
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/USBControllers/
```
```
{USBControllerId}/Ports
```
```
/redfish/v1/Storage/{StorageId}/Controllers/{StorageControllerId}/Ports
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 93
Collection Type URIs
```
/redfish/v1/Storage/{StorageId}/StorageControllers/{StorageControllerId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/GraphicsControllers/{GraphicsControllerId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/NetworkInterfaces/{NetworkInterfaceId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Controllers/{StorageControllerId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/StorageControllers/
```
```
{StorageControllerId}/Ports
```
```
/redfish/v1/Systems/{ComputerSystemId}/USBControllers/{USBControllerId}/Ports
```
PowerDistributionCollection
/redfish/v1/PowerEquipment/ElectricalBuses
/redfish/v1/PowerEquipment/FloorPDUs
/redfish/v1/PowerEquipment/PowerShelves
/redfish/v1/PowerEquipment/RackPDUs
/redfish/v1/PowerEquipment/Switchgear
/redfish/v1/PowerEquipment/TransferSwitches
```
PowerDomainCollection /redfish/v1/Facilities/{FacilityId}/PowerDomains
```
```
PowerSupplyCollection /redfish/v1/Chassis/{ChassisId}/PowerSubsystem/PowerSupplies/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/PowerSupplies (deprecated)
```
Redfish Data Model Specification DSP0268
94 Published Version 2025.3
Collection Type URIs
ProcessorCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/Processors
```
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/Processors/{ProcessorId}/
```
SubProcessors
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/Processors/{ProcessorId}/
```
```
SubProcessors/{ProcessorId2}/SubProcessors
```
```
/redfish/v1/Chassis/{ChassisId}/Processors
```
```
/redfish/v1/Chassis/{ChassisId}/Processors/{ProcessorId}/SubProcessors
```
```
/redfish/v1/Chassis/{ChassisId}/Processors/{ProcessorId}/SubProcessors/{ProcessorId2}/
```
SubProcessors
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/
```
SubProcessors
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/
```
```
SubProcessors/{ProcessorId2}/SubProcessors
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
Processors
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Processors/{ProcessorId}/SubProcessors
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Processors/{ProcessorId}/SubProcessors/{ProcessorId2}/SubProcessors
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/SubProcessors
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/SubProcessors/
```
```
{ProcessorId2}/SubProcessors
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/SubProcessors
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/SubProcessors/{ProcessorId2}/SubProcessors
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/SubProcessors
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/SubProcessors/{ProcessorId2}/
```
SubProcessors
PumpCollection
```
/redfish/v1/Chassis/{ChassisId}/ThermalSubsystem/Pumps
```
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/Pumps
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/Pumps
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/Pumps
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/Pumps
```
RegisteredClientCollection /redfish/v1/RegisteredClients
ReservoirCollection
```
/redfish/v1/ThermalEquipment/CDUs/{CoolingUnitId}/Reservoirs
```
```
/redfish/v1/ThermalEquipment/HeatExchangers/{CoolingUnitId}/Reservoirs
```
```
/redfish/v1/ThermalEquipment/ImmersionUnits/{CoolingUnitId}/Reservoirs
```
```
/redfish/v1/ThermalEquipment/RPUs/{CoolingUnitId}/Reservoirs
```
ResourceBlockCollection
/redfish/v1/CompositionService/ActivePool
/redfish/v1/CompositionService/FreePool
/redfish/v1/CompositionService/ResourceBlocks
/redfish/v1/ResourceBlocks
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 95
Collection Type URIs
```
RoleCollection /redfish/v1/AccountService/Roles/redfish/v1/Managers/{ManagerId}/RemoteAccountService/Roles
```
Redfish Data Model Specification DSP0268
96 Published Version 2025.3
Collection Type URIs
RouteEntryCollection
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/GenZ/MSDT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/GenZ/SSDT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/MSDT (deprecated)
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/LPRT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/MPRT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/LPRT (deprecated)
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/MPRT (deprecated)
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/SSDT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/GenZ/MSDT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/GenZ/SSDT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/MSDT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/LPRT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/MPRT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/LPRT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/MPRT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
FabricAdapters/{FabricAdapterId}/SSDT (deprecated)
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/GenZ/LPRT
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/GenZ/MPRT
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/LPRT (deprecated)
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/MPRT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/GenZ/MSDT
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/GenZ/SSDT
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/MSDT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/Ports/{PortId}/GenZ/LPRT
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/Ports/{PortId}/GenZ/MPRT
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/Ports/{PortId}/LPRT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/Ports/{PortId}/MPRT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/FabricAdapters/
```
```
{FabricAdapterId}/SSDT (deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/GenZ/MSDT
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/GenZ/SSDT
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/MSDT (deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/LPRT
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/MPRT
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 97
Collection Type URIs
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/LPRT
```
```
(deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/MPRT
```
```
(deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/SSDT (deprecated)
```
RouteSetEntryCollection
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/MSDT/{MSDTId}/RouteSet
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/LPRT/{LPRTId}/
```
RouteSet
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/MPRT/{MPRTId}/
```
RouteSet
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/SSDT/{SSDTId}/RouteSet
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/LPRT/{LPRTId}/RouteSet
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/MPRT/{MPRTId}/RouteSet
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/MSDT/{MSDTId}/RouteSet
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/LPRT/
```
```
{LPRTId}/RouteSet
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/MPRT/
```
```
{MPRTId}/RouteSet
```
```
/redfish/v1/Systems/{ComputerSystemId}/FabricAdapters/{FabricAdapterId}/SSDT/{SSDTId}/RouteSet
```
SecureBootDatabaseCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
SecureBoot/SecureBootDatabases
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/SecureBoot/
```
SecureBootDatabases
```
/redfish/v1/Systems/{ComputerSystemId}/SecureBoot/SecureBootDatabases
```
SensorCollection
```
/redfish/v1/Chassis/{ChassisId}/Sensors
```
```
/redfish/v1/PowerEquipment/FloorPDUs/{PowerDistributionId}/Sensors (deprecated)
```
```
/redfish/v1/PowerEquipment/PowerShelves/{PowerDistributionId}/Sensors (deprecated)
```
```
/redfish/v1/PowerEquipment/RackPDUs/{PowerDistributionId}/Sensors (deprecated)
```
```
/redfish/v1/PowerEquipment/Switchgear/{PowerDistributionId}/Sensors (deprecated)
```
```
/redfish/v1/PowerEquipment/TransferSwitches/{PowerDistributionId}/Sensors (deprecated)
```
```
SerialInterfaceCollection /redfish/v1/Managers/{ManagerId}/SerialInterfaces
```
SessionCollection /redfish/v1/SessionService/Sessions
SignatureCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
SecureBoot/SecureBootDatabases/{DatabaseId}/Signatures
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/SecureBoot/
```
```
SecureBootDatabases/{DatabaseId}/Signatures
```
```
/redfish/v1/Systems/{ComputerSystemId}/SecureBoot/SecureBootDatabases/{DatabaseId}/Signatures
```
SimpleStorageCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
SimpleStorage
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/SimpleStorage
```
```
/redfish/v1/Systems/{ComputerSystemId}/SimpleStorage
```
Redfish Data Model Specification DSP0268
98 Published Version 2025.3
Collection Type URIs
SoftwareInventoryCollection
/redfish/v1/UpdateService/FirmwareInventory
/redfish/v1/UpdateService/LocalImageStore
/redfish/v1/UpdateService/SoftwareInventory
StorageCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
Storage
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage
```
/redfish/v1/Storage
```
/redfish/v1/Systems/{ComputerSystemId}/Storage
```
StorageControllerCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/Controllers
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Controllers
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
Controllers
```
/redfish/v1/Storage/{StorageId}/Controllers
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Controllers
```
```
SwitchCollection /redfish/v1/Fabrics/{FabricId}/Switches
```
```
TaskCollection /redfish/v1/TaskService/Tasks/redfish/v1/TaskService/Tasks/{TaskId}/SubTasks
```
TelemetryDataCollection /redfish/v1/TelemetryService/TelemetryData
TriggersCollection /redfish/v1/TelemetryService/Triggers
```
TrustedComponentCollection /redfish/v1/Chassis/{ChassisId}/TrustedComponents
```
```
USBControllerCollection /redfish/v1/Systems/{ComputerSystemId}/USBControllers
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 99
Collection Type URIs
VCATEntryCollection
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/GenZ/REQ-VCAT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/GenZ/RSP-VCAT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/VCAT
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/VCAT (deprecated)
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/REQ-VCAT (deprecated)
```
```
/redfish/v1/Chassis/{ChassisId}/FabricAdapters/{FabricAdapterId}/RSP-VCAT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/GenZ/REQ-VCAT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/GenZ/RSP-VCAT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/VCAT
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/Ports/{PortId}/VCAT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/REQ-VCAT (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/
```
```
FabricAdapters/{FabricAdapterId}/RSP-VCAT (deprecated)
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/GenZ/VCAT
```
```
/redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/Ports/{PortId}/VCAT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
GenZ/REQ-VCAT
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
GenZ/RSP-VCAT
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
```
Ports/{PortId}/GenZ/VCAT
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
```
Ports/{PortId}/VCAT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
```
REQ-VCAT (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/
```
```
RSP-VCAT (deprecated)
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/GenZ/REQ-VCAT
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/GenZ/RSP-VCAT
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/GenZ/VCAT
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/Ports/{PortId}/VCAT (deprecated)
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/REQ-VCAT (deprecated)
```
```
/redfish/v1/Systems/{SystemId}/FabricAdapters/{FabricAdapterId}/RSP-VCAT (deprecated)
```
```
VirtualCXLSwitchCollection /redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/VCSs
```
VirtualMediaCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
VirtualMedia
```
/redfish/v1/Managers/{ManagerId}/VirtualMedia (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/VirtualMedia
```
```
/redfish/v1/Systems/{ComputerSystemId}/VirtualMedia
```
```
VirtualPCI2PCIBridgeCollection /redfish/v1/Fabrics/{FabricId}/Switches/{SwitchId}/VCSs/{VirtualCXLSwitchId}/VPPBs
```
Redfish Data Model Specification DSP0268
100 Published Version 2025.3
Collection Type URIs
VLanNetworkInterfaceCollection
```
/redfish/v1/Chassis/{ChassisId}/NetworkAdapters/{NetworkAdapterId}/NetworkDeviceFunctions/
```
```
{NetworkDeviceFunctionId}/Ethernet/VLANs (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/EthernetInterfaces/
```
```
{EthernetInterfaceId}/VLANs (deprecated)
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
EthernetInterfaces/{EthernetInterfaceId}/VLANs (deprecated)
```
```
/redfish/v1/Managers/{ManagerId}/EthernetInterfaces/{EthernetInterfaceId}/VLANs (deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/EthernetInterfaces/{EthernetInterfaceId}/VLANs
```
```
(deprecated)
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/EthernetInterfaces/
```
```
{EthernetInterfaceId}/VLANs (deprecated)
```
```
/redfish/v1/Systems/{ComputerSystemId}/EthernetInterfaces/{EthernetInterfaceId}/VLANs (deprecated)
```
VolumeCollection
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Volumes
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/
```
```
Storage/{StorageId}/Volumes
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Storage/{StorageId}/Volumes
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Storage/{StorageId}/
```
Volumes
```
/redfish/v1/Storage/{StorageId}/ConsistencyGroups/{ConsistencyGroupId}/Volumes
```
```
/redfish/v1/Storage/{StorageId}/FileSystems/{FileSystemId}/CapacitySources/{CapacitySourceId}/
```
ProvidingVolumes
```
/redfish/v1/Storage/{StorageId}/StoragePools/{StoragePoolId}/AllocatedVolumes
```
```
/redfish/v1/Storage/{StorageId}/StoragePools/{StoragePoolId}/CapacitySources/{CapacitySourceId}/
```
ProvidingVolumes
```
/redfish/v1/Storage/{StorageId}/Volumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/ConsistencyGroups/{ConsistencyGroupId}/Volumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/FileSystems/{FileSystemId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/StoragePools/{StoragePoolId}/AllocatedVolumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/StoragePools/{StoragePoolId}/AllocatedVolumes/
```
```
{VolumeId}/CapacitySources/{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/StoragePools/{StoragePoolId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/Volumes
```
```
/redfish/v1/StorageServices/{StorageServiceId}/Volumes/{VolumeId}/CapacitySources/
```
```
{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/ConsistencyGroups/
```
```
{ConsistencyGroupId}/Volumes
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/FileSystems/{FileSystemId}/
```
```
CapacitySources/{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/StoragePools/{StoragePoolId}/
```
AllocatedVolumes
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/StoragePools/{StoragePoolId}/
```
```
CapacitySources/{CapacitySourceId}/ProvidingVolumes
```
```
/redfish/v1/Systems/{ComputerSystemId}/Storage/{StorageId}/Volumes
```
```
ZoneCollection /redfish/v1/CompositionService/ResourceZones/redfish/v1/Fabrics/{FabricId}/Zones
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 101
6 Schema reference
To produce this guide, DMTF's Redfish Documentation Generator merges DMTF's Redfish Schema Bundle
```
(DSP8010) contents with supplemental text.
```
6.1 AccelerationFunction 1.0.5
Version v1.0
Release 2018.3
6.1.1 Description
The AccelerationFunction schema describes an acceleration function that a processor implements. This can include
functions such as audio processing, compression, encryption, packet inspection, packet switching, scheduling, or
video processing.
• This resource shall represent the acceleration function that a processor implements in a Redfish implementation.
This can include functions such as audio processing, compression, encryption, packet inspection, packet
switching, scheduling, or video processing.
6.1.2 URIs
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/AccelerationFunctions/
```
```
{AccelerationFunctionId}
```
```
/redfish/v1/CompositionService/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/
```
```
{ProcessorId}/AccelerationFunctions/{AccelerationFunctionId}
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Processors/{ProcessorId}/AccelerationFunctions/
```
```
{AccelerationFunctionId}
```
```
/redfish/v1/ResourceBlocks/{ResourceBlockId}/Systems/{ComputerSystemId}/Processors/{ProcessorId}/
```
```
AccelerationFunctions/{AccelerationFunctionId}
```
```
/redfish/v1/Systems/{ComputerSystemId}/Processors/{ProcessorId}/AccelerationFunctions/{AccelerationFunctionId}
```
Redfish Data Model Specification DSP0268
102 Published Version 2025.3
6.1.3 Properties
Property Type Attributes Notes
```
AccelerationFunctionType string(enum)read-only(null)
```
The acceleration function type.
• This property shall contain the string that identifies the acceleration function
type.
For the possible property values, see AccelerationFunctionType in Property
details.
FpgaReconfigurationSlots
```
[ ] array (string) read-only
```
An array of the reconfiguration slot identifiers of the FPGA that this acceleration
```
function occupies.
```
• This property shall contain an array of the FPGA reconfiguration slot
identifiers that this acceleration function occupies.
```
Links { object
```
The links to other resources that are related to this resource.
• This property shall contain links to resources that are related to but are not
contained by, or subordinate to, this resource.
```
Endpoints [ { array
```
An array of links to the endpoints that connect to this acceleration function.
• This property shall contain an array of links to resources type Endpoint that
are associated with this acceleration function.
@odata.id string read-only Link to a Endpoint resource. See the Links section and the Endpoint schema fordetails.
```
} ]
```
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
PCIeFunctions [ { array
```
An array of links to the PCIe functions associated with this acceleration function.
• This property shall contain an array of links to resources of type
PCIeFunction that represent the PCIe functions associated with this
acceleration function.
@odata.id string read-only Link to a PCIeFunction resource. See the Links section and the PCIeFunctionschema for details.
```
} ]
```
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 103
Property Type Attributes Notes
Manufacturer string read-only
The acceleration function code manufacturer.
• This property shall contain a string that identifies the manufacturer of the
acceleration function.
```
PowerWatts integer(Watts) read-only
```
The acceleration function power consumption, in watt units.
• This property shall contain the total acceleration function power
consumption, in watt units.
```
Status {} object
```
The status and health of the resource and its subordinate or dependent
resources.
• This property shall contain any status or health properties of the resource.
For property details, see Status.
```
UUID string(uuid)read-only(null)
```
The UUID for this acceleration function.
• This property shall contain a UUID for the acceleration function. RFC4122
describes methods that can create the value. The value should be
considered to be opaque. Client software should only treat the overall value
as a UUID and should not interpret any subfields within the UUID.
```
Pattern: ^[0-9a-fA-F]{8}-[0-9a-fA-F]{4}-[0-9a-fA-F]{4}-[0-9a-fA-F]{4}-[0-9a-
```
```
fA-F]{12}$
```
Version string read-only
The acceleration function version.
• This property shall describe the acceleration function version.
6.1.4 Property details
6.1.4.1 AccelerationFunctionType
The acceleration function type.
• This property shall contain the string that identifies the acceleration function type.
string Description
AudioProcessing An audio processing function.
Compression A compression function.
Encryption An encryption function.
Redfish Data Model Specification DSP0268
104 Published Version 2025.3
string Description
OEM An OEM-defined acceleration function.
PacketInspection A packet inspection function.
PacketSwitch A packet switch function.
Scheduler A scheduler function.
VideoProcessing A video processing function.
6.1.5 Example response
```
{
```
"@odata.type": "#AccelerationFunction.v1_0_5.AccelerationFunction",
"Id": "Compression",
"Name": "Compression Accelerator",
```
"Status": {
```
"State": "Enabled",
"Health": "OK"
```
},
```
"FpgaReconfigurationSlots": [
"AFU0"
],
"AccelerationFunctionType": "Compression",
```
"Manufacturer": "Intel (R) Corporation",
```
"Version": "Green Compression Type 1 v.1.00.86",
"PowerWatts": 15,
```
"Links": {
```
"Endpoints": [],
"PCIeFunctions": []
```
},
```
"@odata.id": "/redfish/v1/Systems/1/Processors/FPGA1/AccelerationFunctions/Compression"
```
}
```
6.2 AccountService 1.18.0
Version v1.18 v1.17 v1.16 v1.15 v1.14 v1.13 v1.12 v1.11 v1.10 v1.9 v1.8 ...
Release 2025.1 2024.4 2024.3 2023.3 2023.2 2023.1 2022.3 2022.1 2021.2 2021.1 2020.4 ...
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 105
6.2.1 Description
The AccountService schema defines an account service. The properties are common to, and enable management
of, all user accounts. The properties include the password requirements and control features, such as account
lockout. Properties and actions in this service specify general behavior that should be followed for typical accounts,
however implementations might override these behaviors for special accounts or situations to avoid denial of service
or other deadlock situations.
• This resource shall represent an account service for a Redfish implementation. The properties are common to,
and enable management of, all user accounts. The properties include the password requirements and control
features, such as account lockout. Properties and actions in this service specify general behavior that should be
followed for typical accounts, however implementations may override these behaviors for special accounts or
situations to avoid denial of service or other deadlock situations.
6.2.2 URIs
/redfish/v1/AccountService
```
/redfish/v1/Managers/{ManagerId}/RemoteAccountService
```
6.2.3 Properties
Property Type Attributes Notes
```
AccountLockoutCounterResetAfter integer(seconds) read-write
```
The period of time, in seconds, between the last failed login attempt
and the reset of the lockout threshold counter. This value must be
less than or equal to the AccountLockoutDuration value. A reset sets
the counter to 0 .
• This property shall contain the period of time, in seconds, from
the last failed login attempt when the AccountLockoutThreshold
counter, which counts the number of failed login attempts, is
reset to 0 . Then, AccountLockoutThreshold failures are
required before the account is locked. This value shall be less
than or equal to the AccountLockoutDuration value. The
threshold counter also resets to 0 after each successful login.
If the AccountLockoutCounterResetEnabled value is false , this
property shall be ignored.
Redfish Data Model Specification DSP0268
106 Published Version 2025.3
Property Type Attributes Notes
AccountLockoutCounterResetEnabled
```
(v1.5+) boolean read-write
```
An indication of whether the threshold counter is reset after
AccountLockoutCounterResetAfter expires. If true , it is reset. If
false , only a successful login resets the threshold counter and if
the user reaches the AccountLockoutThreshold limit, the account will
be locked out indefinitely and only an administrator-issued reset
clears the threshold counter. If this property is absent, the default is
true .
• This property shall indicate whether the threshold counter is
reset after the AccountLockoutCounterResetAfter expires. If
true , it is reset. If false , only a successful login resets the
threshold counter and if the user reaches the
AccountLockoutThreshold limit, the account shall be locked out
indefinitely and only an administrator-issued reset clears the
threshold counter. If this property is absent, the default is true .
```
AccountLockoutDuration integer(seconds)read-write(null)
```
The period of time, in seconds, that an account is locked after the
number of failed login attempts reaches the account lockout
threshold, within the period between the last failed login attempt and
the reset of the lockout threshold counter. If this value is 0 , no
lockout will occur. If the AccountLockoutCounterResetEnabled value is
false , this property is ignored.
• This property shall contain the period of time, in seconds, that
an account is locked after the number of failed login attempts
reaches the AccountLockoutThreshold value, within the
AccountLockoutCounterResetAfter window of time. The value
shall be greater than or equal to the
AccountLockoutCounterResetAfter value. If this value is 0 , no
lockout shall occur. If AccountLockoutCounterResetEnabled value
is false , this property shall be ignored.
```
AccountLockoutThreshold integer read-write(null)
```
The number of allowed failed login attempts before a user account is
locked for a specified duration. If 0 , the account is never locked.
• This property shall contain the threshold of failed login attempts
before a user account is locked. If 0 , the account shall never
be locked.
```
Accounts { object
```
The collection of manager accounts.
• This property shall contain a link to a resource collection of type
ManagerAccountCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of ManagerAccount. See the ManagerAccountschema for details.
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 107
Property Type Attributes Notes
```
ActiveDirectory (v1.3+) {} object
```
The first Active Directory external account provider that this account
service supports.
• This property shall contain the first Active Directory external
account provider that this account service supports. If the
account service supports one or more Active Directory services
as an external account provider, this entity shall be populated
by default. This entity shall not be present in the additional
external account providers resource collection.
For more information about this property, see
ExternalAccountProvider in Property Details.
AdditionalExternalAccountProviders
```
(v1.3+) { object
```
The additional external account providers that this account service
uses.
• This property shall contain a link to a resource collection of type
ExternalAccountProviderCollection that represents the
additional external account providers that this account service
uses.
Contains a link to a resource.
@odata.id string read-only Link to Collection of ExternalAccountProvider. See theExternalAccountProvider schema for details.
```
}
```
AuthFailureLoggingThreshold integer read-write
The number of authorization failures per account that are allowed
before the failed attempt is logged to the manager log.
• This property shall contain the threshold for when an
authorization failure is logged. Logging shall occur after every
n occurrences of an authorization failure on the same account,
where n represents the value of this property. If the value is
0 , logging of authorization failures shall be disabled.
```
EnforcePasswordHistoryCount (v1.17+) integer read-write
```
The number of unique new passwords that need to be associated
with a user account before a previous password is accepted when
modifying the password. If 0 , a user does not need to provide a
unique new password.
• This property shall contain the number of unique new
passwords that need to be associated with a user account
before a previous password is accepted when modifying the
password. If not 0 , services shall reject modification requests
of the Password property and ChangePassword actions that
contain a previously used password in the specified count. If 0 ,
services shall not require the user to provide a unique new
password. This property does not apply to accounts from
external account providers.
Redfish Data Model Specification DSP0268
108 Published Version 2025.3
Property Type Attributes Notes
```
HTTPBasicAuth (v1.15+) string(enum)read-write(null)
```
Indicates if HTTP Basic authentication is enabled for this service.
• This property shall indicate whether clients are able to
authenticate to the Redfish service with HTTP Basic
authentication. This property should default to Enabled for
client compatibility. If this property is not present in responses,
the value shall be assumed to be Enabled .
For the possible property values, see HTTPBasicAuth in Property
details.
```
LDAP (v1.3+) {} object
```
The first LDAP external account provider that this account service
supports.
• This property shall contain the first LDAP external account
provider that this account service supports. If the account
service supports one or more LDAP services as an external
account provider, this entity shall be populated by default. This
entity shall not be present in the additional external account
providers resource collection.
For more information about this property, see
ExternalAccountProvider in Property Details.
```
LocalAccountAuth (v1.3+) string(enum) read-write
```
An indication of how the service uses the accounts collection within
this account service as part of authentication. The enumerated
values describe the details for each mode.
• This property shall govern how the service uses the manager
accounts resource collection within this account service as part
of authentication. The enumerated values describe the details
for each mode.
For the possible property values, see LocalAccountAuth in Property
details.
MaxPasswordLength integer read-write
The maximum password length for this account service.
• This property shall contain the maximum password length that
the implementation allows for this account service. This property
does not apply to accounts from external account providers.
MinPasswordLength integer read-write
The minimum password length for this account service.
• This property shall contain the minimum password length that
the implementation allows for this account service. This property
does not apply to accounts from external account providers.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 109
Property Type Attributes Notes
```
MultiFactorAuth (v1.12+) { object (null)
```
The multi-factor authentication settings that this account service
supports.
• This property shall contain the multi-factor authentication
settings that this account service supports.
```
ClientCertificate (v1.12+) { object (null)
```
The settings related to client certificate authentication schemes such
as mTLS or CAC/PIV.
• This property shall contain the settings related to client
certificate authentication.
CertificateMappingAttribute
```
(v1.12+)
```
string
```
(enum)
```
read-write
```
(null)
```
The client certificate attribute to map to a user.
• This property shall contain the client certificate attribute to map
to a user.
For the possible property values, see CertificateMappingAttribute in
Property details.
```
Certificates (v1.12+) { object
```
The link to a collection of CA certificates used to validate client
certificates.
• This property shall contain a link to a resource collection of type
CertificateCollection that represents the CA certificates used
to validate client certificates during TLS handshaking.
Regardless of the contents of this collection, services may
perform additional verification based on other factors, such as
the configuration of the SecurityPolicy resource. If the service
supports the RevokedCertificates or TrustedCertificates
properties within the Server property within the TLS property
of the SecurityPolicy resource, the service shall verify the
provided client certificate with the SecurityPolicy resource
prior to verifying it with this collection.
Contains a link to a resource.
@odata.id string read-only Link to Collection of Certificate. See the Certificate schema fordetails.
```
}
```
```
Enabled (v1.12+) boolean read-write(null)
```
An indication of whether client certificate authentication is enabled.
• This property shall indicate whether client certificate
authentication is enabled.
Redfish Data Model Specification DSP0268
110 Published Version 2025.3
Property Type Attributes Notes
RespondToUnauthenticatedClients
```
(v1.12+) boolean
```
read-write
```
(null)
```
An indication of whether the service responds to clients that do not
successfully authenticate.
• This property shall indicate whether the service responds to
clients that do not successfully authenticate. If this property is
not supported by the service, it shall be assumed to be true .
See the 'Client certificate authentication' clause in the Redfish
Specification.
```
}
```
```
GoogleAuthenticator (v1.12+) { object (null)
```
The settings related to Google Authenticator multi-factor
authentication. For generic Time-Based One-Time Password
```
(TOTP) multi-factor authentication, use the
```
TimeBasedOneTimePassword property.
• This property shall contain the settings related to Google
Authenticator multi-factor authentication.
```
Enabled (v1.12+) boolean read-write(null)
```
An indication of whether multi-factor authentication with Google
Authenticator is enabled.
• This property shall indicate whether multi-factor authentication
with Google Authenticator is enabled.
```
SecretKey (v1.12+) string read-write(null)
```
The secret key to use when communicating with the Google
Authenticator server. This property is null in responses.
• This property shall contain the client key to use when
communicating with the Google Authenticator Server. The value
shall be null in responses.
```
SecretKeySet (v1.12+) boolean read-only
```
Indicates if the SecretKey property is set.
• This property shall contain true if a valid value was provided
for the SecretKey property. Otherwise, the property shall
contain false .
```
}
```
```
MicrosoftAuthenticator (v1.12+) { object (null)
```
The settings related to Microsoft Authenticator multi-factor
authentication. For generic Time-Based One-Time Password
```
(TOTP) multi-factor authentication, use the
```
TimeBasedOneTimePassword property.
• This property shall contain the settings related to Microsoft
Authenticator multi-factor authentication.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 111
Property Type Attributes Notes
```
Enabled (v1.12+) boolean read-write(null)
```
An indication of whether multi-factor authentication with Microsoft
Authenticator is enabled.
• This property shall indicate whether multi-factor authentication
with Microsoft Authenticator is enabled.
```
SecretKey (v1.12+) string read-write(null)
```
The secret key to use when communicating with the Microsoft
Authenticator server. This property is null in responses.
• This property shall contain the client key to use when
communicating with the Microsoft Authenticator server. The
value shall be null in responses.
```
SecretKeySet (v1.12+) boolean read-only
```
Indicates if the SecretKey property is set.
• This property shall contain true if a valid value was provided
for the SecretKey property. Otherwise, the property shall
contain false .
```
}
```
```
OneTimePasscode (v1.14+) { object (null)
```
```
The settings related to one-time passcode (OTP) multi-factor
```
authentication.
• This property shall contain the settings related to one-time
passcode multi-factor authentication.
```
Enabled (v1.14+) boolean read-write(null)
```
An indication of whether multi-factor authentication using a one-time
passcode is enabled.
• This property shall indicate whether multi-factor authentication
using a one-time passcode is enabled. The passcode is sent to
the delivery address associated with the account credentials
provided in the request. If the credentials are associated with a
ManagerAccount resource, the delivery address is specified by
the OneTimePasscodeDeliveryAddress property. If the credentials
are associated with a user from an LDAP account provider, the
delivery address is contained in the LDAP attribute specified by
the EmailAttribute property. An attempt to create a session
when the Token property is not included in the request shall
generate a message sent to the delivery address, using the
SMTP settings from the Redfish event service, containing a
one-time passcode. The service shall accept the one-time
passcode as the valid value for the Token property in the next
POST operation to create a session for the respective account.
```
}
```
Redfish Data Model Specification DSP0268
112 Published Version 2025.3
Property Type Attributes Notes
```
SecurID (v1.12+) { object (null)
```
The settings related to RSA SecurID multi-factor authentication.
• This property shall contain the settings related to RSA SecurID
multi-factor authentication.
```
Certificates (v1.12+) { object
```
The link to a collection of server certificates for the RSA SecurID
server referenced by the ServerURI property.
• This property shall contain a link to a resource collection of type
CertificateCollection that represent the server certificates for
the RSA SecurID server referenced by the ServerURI property.
Regardless of the contents of this collection, services may
perform additional verification based on other factors, such as
the configuration of the SecurityPolicy resource.
Contains a link to a resource.
@odata.id string read-only Link to Collection of Certificate. See the Certificate schema fordetails.
```
}
```
```
ClientId (v1.12+) string read-write(null)
```
The client ID to use when communicating with the RSA SecurID
server.
• This property shall contain the client ID to use when
communicating with the RSA SecurID server.
```
ClientSecret (v1.12+) string read-write(null)
```
The client secret to use when communicating with the RSA SecurID
server. This property is null in responses.
• This property shall contain the client secret to use when
communicating with the RSA SecurID server. The value shall be
null in responses.
```
ClientSecretSet (v1.12+) boolean read-only
```
Indicates if the ClientSecret property is set.
• This property shall contain true if a valid value was provided
for the ClientSecret property. Otherwise, the property shall
contain false .
```
Enabled (v1.12+) boolean read-write(null)
```
An indication of whether multi-factor authentication with RSA
SecurID is enabled.
• This property shall indicate whether multi-factor authentication
with RSA SecurID is enabled.
```
ServerURI (v1.12+) string(URI)read-write(null)
```
The URI of the RSA SecurID server.
• This property shall contain the URI of the RSA SecurID server.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 113
Property Type Attributes Notes
```
}
```
```
TimeBasedOneTimePassword (v1.16+)
```
```
{ object (null)
```
```
The settings related to Time-based One-Time Password (TOTP)
```
multi-factor authentication.
• This property shall contain the settings related to
```
RFC6238-defined Time-based One-Time Password (TOTP)
```
multi-factor authentication.
```
Enabled (v1.16+) boolean read-write(null)
```
An indication of whether multi-factor authentication with a Time-
```
based One-Time Password (TOTP) is enabled.
```
• This property shall indicate whether multi-factor authentication
with an RFC6238-defined Time-based One-Time Password
```
(TOTP) is enabled.
```
```
TimeStepSeconds (v1.16+) integer read-write(null)
```
The time step, in seconds, for calculating the one-time password.
• This property shall contain the RFC6238-defined time step, in
seconds, for calculating the one-time password. If this property
is not supported by the service, it shall be assumed to be 30 .
```
}
```
```
}
```
```
OAuth2 (v1.10+) {} object (null)
```
The first OAuth 2.0 external account provider that this account
service supports.
• This property shall contain the first OAuth 2.0 external account
provider that this account service supports. If the account
service supports one or more OAuth 2.0 services as an external
account provider, this entity shall be populated by default. This
entity shall not be present in the additional external account
providers resource collection.
For more information about this property, see
ExternalAccountProvider in Property Details.
```
OutboundConnections (v1.14+) { object (null)
```
The collection of outbound connection configurations.
• This property shall contain a resource collection of type
OutboundConnectionCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of OutboundConnection. See theOutboundConnection schema for details.
```
}
```
Redfish Data Model Specification DSP0268
114 Published Version 2025.3
Property Type Attributes Notes
```
PasswordExpirationDays (v1.9+) integer read-write(null)
```
The number of days before account passwords in this account
service will expire.
• This property shall contain the number of days before account
passwords in this account service will expire. The value shall be
applied during account creation and password modification
unless the PasswordExpiration property is provided. The value
null shall indicate that account passwords never expire. This
property does not apply to accounts from external account
providers.
```
PasswordGuidanceMessage (v1.18+) string read-only
```
Password creation guidance for manager accounts.
• This property shall contain guidance for creating passwords that
meet the password complexity or other related requirements for
this service.
```
PasswordGuidanceMessageId (v1.18+) string read-only(null)
```
A MessageId that contains password creation guidance for manager
accounts.
• This property shall contain a MessageId value that contains
guidance for creating passwords that meet the password
complexity or other related requirements for this service. The
value shall contain a MessageId , as defined in the 'MessageId
format' clause of the Redfish Specification.
```
PrivilegeMap (v1.1+) { object
```
The link to the mapping of the privileges required to complete a
requested operation on a URI associated with this service.
• This property shall contain a link to a resource of type
PrivilegeMapping that contains the privileges that are required
for a user context to complete a requested operation on a URI
associated with this service.
See the PrivilegeRegistry schema for details on this property.
@odata.id string read-only Link to a PrivilegeRegistry resource. See the Links section and thePrivilegeRegistry schema for details.
```
}
```
```
RequireChangePasswordAction (v1.14+) boolean read-write(null)
```
An indication of whether clients are required to invoke the
ChangePassword action to modify account passwords.
• This property shall indicate whether clients are required to
invoke the ChangePassword action to modify the Password
property in ManagerAccount resources. If true , services shall
reject PATCH and PUT requests to modify the Password
property in ManagerAccount resources.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 115
Property Type Attributes Notes
```
RestrictedOemPrivileges (v1.8+) [ ] array(string) read-only
```
The set of restricted OEM privileges.
• This property shall contain an array of OEM privileges that are
restricted by the service.
```
RestrictedPrivileges (v1.8+) [ ]
```
array
```
(string
```
```
(enum))
```
read-only
• The set of restricted Redfish privileges.
◦ This property shall contain an array of Redfish privileges
that are restricted by the service.
For the possible property values, see RestrictedPrivileges in
Property details.
```
Roles { object
```
The collection of Redfish roles.
• This property shall contain a link to a resource collection of type
RoleCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of Role. See the Role schema for details.
```
}
```
```
ServiceEnabled boolean read-write(null)
```
An indication of whether the account service is enabled. If true , it is
enabled. If false , it is disabled and users cannot be created,
deleted, or modified, and new sessions cannot be started. However,
established sessions might still continue to run. Any service, such as
the session service, that attempts to access the disabled account
service fails. However, this does not affect HTTP Basic
Authentication connections.
• This property shall indicate whether the account service is
enabled. If true , it is enabled. If false , it is disabled and
users cannot be created, deleted, or modified, and new
sessions cannot be started. However, established sessions may
still continue to run. Any service, such as the session service,
that attempts to access the disabled account service fails.
However, this does not affect HTTP Basic Authentication
connections.
```
Status {} object
```
The status and health of the resource and its subordinate or
dependent resources.
• This property shall contain any status or health properties of the
resource.
For property details, see Status.
Redfish Data Model Specification DSP0268
116 Published Version 2025.3
Property Type Attributes Notes
```
SupportedAccountTypes (v1.8+) [ ]
```
array
```
(string
```
```
(enum))
```
read-only
• The account types supported by the service.
◦ This property shall contain an array of the account types
supported by the service.
For the possible property values, see SupportedAccountTypes in
Property details.
```
SupportedOEMAccountTypes (v1.8+) [ ] array(string) read-only
```
The OEM account types supported by the service.
• This property shall contain an array of the OEM account types
supported by the service.
```
TACACSplus (v1.8+) {} object (null)
```
The first TACACS+ external account provider that this account
service supports.
• This property shall contain the first TACACS+ external account
provider that this account service supports. If the account
service supports one or more TACACS+ services as an external
account provider, this entity shall be populated by default. This
entity shall not be present in the additional external account
providers resource collection.
For more information about this property, see
ExternalAccountProvider in Property Details.
6.2.4 Property details
6.2.4.1 AccountProviderType
The type of external account provider to which this service connects.
• This property shall contain the type of external account provider to which this service connects.
string Description
ActiveDirectoryService
An external Active Directory service.
• The external account provider shall be a Microsoft Active Directory Technical Specification-
conformant service. The ServiceAddresses property shall contain fully qualified domain names
```
(FQDN) or NetBIOS names that link to the domain servers for the Active Directory service.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 117
string Description
LDAPService
A generic external LDAP service.
• The external account provider shall be an RFC4511-conformant service. The ServiceAddresses
property shall contain RFC3986-defined URIs in the format scheme://host:port , where scheme://
```
and :port are optional, that link to the LDAP servers for the service. If the scheme is not specified,
```
services shall assume it is ldaps:// . If the port is not specified, services shall assume it is 636 . For
example, ldaps://contoso.com:636 or contoso.com .
```
OAuth2 (v1.10+)
```
An external OAuth 2.0 service.
• The external account provider shall be an RFC6749-conformant service. The ServiceAddresses
property shall contain RFC3986-defined URIs that correspond to the RFC8414-defined metadata for
the OAuth 2.0 service. For example, https://contoso.org/.well-known/oauth-authorization-server .
OEM An OEM-specific external authentication or directory service.
RedfishService
An external Redfish service.
• The external account provider shall be a DMTF Redfish Specification-conformant service. The
ServiceAddresses property shall contain URIs to AccountService resources that correspond to
Redfish services. For example, https://192.168.1.50/redfish/v1/AccountService .
```
TACACSplus (v1.8+)
```
An external TACACS+ service.
• The external account provider shall be an RFC8907-conformant service. The ServiceAddresses
property shall contain RFC3986-defined URIs in the format host:port that correspond to the
TACACS+ services.
6.2.4.2 Authentication
The information required to authenticate to the external service.
AuthenticationType
```
(v1.3+)
```
string
```
(enum)
```
read-
write
```
(null)
```
The type of authentication used to connect to the external account provider.
• This property shall contain the type of authentication used to connect to the external account
provider.
For the possible property values, see AuthenticationType in Property details.
EncryptionKey
```
(v1.8+) string
```
read-
write
```
(null)
```
Specifies the encryption key.
• This property shall contain the value of a symmetric encryption key for account services that
support some form of encryption, obfuscation, or authentication such as TACACS+. The value
shall be null in responses. The property shall accept a hexadecimal string whose length
depends on the external account service, such as TACACS+. A TACACS+ service shall use
this property to specify the secret key as defined in RFC8907.
```
Pattern: ^[0-9a-fA-F]+$
```
Redfish Data Model Specification DSP0268
118 Published Version 2025.3
EncryptionKeySet
```
(v1.8+) boolean
```
read-
only
```
(null)
```
Indicates if the EncryptionKey property is set.
• This property shall contain true if a valid value was provided for the EncryptionKey property.
Otherwise, the property shall contain false . For a TACACS+ service, the value false shall
indicate data obfuscation, as defined in section 4.5 of RFC8907, is disabled.
KerberosKeytab
```
(v1.3+) string
```
read-
write
```
(null)
```
The Base64-encoded Kerberos keytab for this service. A PATCH or PUT operation writes the
keytab. This property is null in responses.
• This property shall contain a Base64-encoded string, with padding characters, of the Kerberos
keytab for this service. A PATCH or PUT operation writes the keytab. The value shall be null
in responses.
```
Oem (v1.3+) {} object See the OEM object definition in the Using this guide clause.
```
```
Password (v1.3+) string
```
read-
write
```
(null)
```
The password for this service. A PATCH or PUT request writes the password. This property is
null in responses.
• This property shall contain the password for this service. A PATCH or PUT operation writes the
password. The value shall be null in responses.
```
Token (v1.3+) string
```
read-
write
```
(null)
```
The token for this service. A PATCH or PUT operation writes the token. This property is null in
responses.
• This property shall contain the token for this service. A PATCH or PUT operation writes the
token. The value shall be null in responses.
```
Username (v1.3+) string read-write
```
The username for the service.
• This property shall contain the username for this service.
6.2.4.3 AuthenticationType
The type of authentication used to connect to the external account provider.
• This property shall contain the type of authentication used to connect to the external account provider.
string Description
KerberosKeytab A Kerberos keytab.
OEM An OEM-specific authentication mechanism.
Token An opaque authentication token.
UsernameAndPassword A username and password combination.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 119
6.2.4.4 BypassTypes
• The types of multi-factor authentication this account or role mapping is allowed to bypass.
◦ This property shall contain the types of multi-factor authentication this account or role mapping is allowed to
bypass. An empty array shall indicate this account or role mapping cannot bypass any multi-factor
authentication types that are currently enabled.
string Description
All
Bypass all multi-factor authentication types.
• This value shall indicate an account or role mapping can bypass all multi-factor authentication types
including OEM-defined types.
ClientCertificate
Bypass client certificate authentication.
• This value shall indicate an account or role mapping can bypass client certificate authentication.
Authentication with client certificates is configured with the ClientCertificate property.
GoogleAuthenticator
Bypass Google Authenticator.
• This value shall indicate an account or role mapping can bypass Google Authenticator. Authentication
with Google Authenticator is configured with the GoogleAuthenticator property.
MicrosoftAuthenticator
Bypass Microsoft Authenticator.
• This value shall indicate an account or role mapping can bypass Microsoft Authenticator.
Authentication with Microsoft Authenticator is configured with the MicrosoftAuthenticator property.
OEM
Bypass OEM-defined multi-factor authentication.
• This value shall indicate an account or role mapping can bypass OEM-defined multi-factor
authentication.
OneTimePasscode
Bypass one-time passcode authentication.
• This value shall indicate an account or role mapping can bypass one-time passcode authentication.
Authentication with a one-time passcode is configured with the OneTimePasscode property.
SecurID
Bypass RSA SecurID.
• This value shall indicate an account or role mapping can bypass RSA SecurID. Authentication with
RSA SecurID is configured with the SecurID property.
TimeBasedOneTimePassword
```
Bypass Time-based One-Time Password (TOTP) authentication.
```
• This value shall indicate an account or role mapping can bypass RFC6238-defined Time-based One-
```
Time Password (TOTP) authentication. Authentication with a Time-based One-Time Password is
```
configured with the TimeBasedOneTimePassword property.
Redfish Data Model Specification DSP0268
120 Published Version 2025.3
6.2.4.5 CertificateMappingAttribute
The client certificate attribute to map to a user.
• This property shall contain the client certificate attribute to map to a user.
string Description
CommonName
```
Match the Common Name (CN) field in the provided certificate to the username.
```
• This value shall indicate the service matches the RFC5280-defined 'commonName' attribute in the
provided certificate to the UserName property in a ManagerAccount resource or the appropriate field
from an external account provider.
UserPrincipalName
```
Match the User Principal Name (UPN) field in the provided certificate to the username.
```
```
• This value shall indicate the service matches the User Principal Name (UPN) field in the provided
```
certificate to the UserName property in a ManagerAccount resource or the appropriate field from an
external account provider.
Whole
Match the whole certificate.
• This value shall indicate the service matches the entire certificate with a Certificate resource
subordinate to a ManagerAccount resource or the entire certificate matches the appropriate field from
an external account provider.
6.2.4.6 ExternalAccountProvider
The external account provider services that can provide accounts for this manager to use for authentication.
AccountProviderType
```
(v1.3+, deprecated v1.5)
```
string
```
(enum)
```
read-
only
```
(null)
```
The type of external account provider to which this service connects.
• This property shall contain the type of external account provider to which this service
connects.
For the possible property values, see AccountProviderType in Property details.
Deprecated in v1.5 and later. This property is deprecated because the account provider
type is known when used in the LDAP and ActiveDirectory objects.
```
Authentication (v1.3+) {} object
```
The authentication information for the external account provider.
• This property shall contain the authentication information for the external account
provider.
For more information about this property, see Authentication in Property Details.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 121
```
Certificates (v1.4+) { object
```
The link to a collection of certificates that the external account provider uses.
• This property shall contain a link to a resource collection of type
CertificateCollection that contains certificates the external account provider uses.
Contains a link to a resource.
@odata.id string read-only Link to Collection of Certificate. See the Certificate schema for details.
```
}
```
```
LDAPService (v1.3+) {} object
```
The additional mapping information needed to parse a generic LDAP service.
• This property shall contain any additional mapping information needed to parse a
generic LDAP service. This property should only be present inside the LDAP
property.
For more information about this property, see LDAPService in Property Details.
```
OAuth2Service (v1.10+) {} object (null)
```
The additional information needed to parse an OAuth 2.0 service.
• This property shall contain additional information needed to parse an OAuth 2.0
service. This property should only be present inside an OAuth2 property.
For more information about this property, see OAuth2Service in Property Details.
```
PasswordSet (v1.7+) boolean read-only
```
Indicates if the Password property is set.
• This property shall contain true if a valid value was provided for the Password
property. Otherwise, the property shall contain false .
```
Priority (v1.8+) integer
```
read-
write
```
(null)
```
The authentication priority for the external account provider.
• This property shall contain the assigned priority for the specified external account
provider. The value 0 shall indicate the highest priority. Increasing values shall
represent decreasing priority. If an external provider does not have a priority
assignment or two or more external providers have the same priority, the behavior
shall be determined by the Redfish service. The priority is used to determine the
order of authentication and authorization for each external account provider.
```
RemoteRoleMapping (v1.3+)
```
```
[ { array
```
The mapping rules to convert the external account providers account information to the
local Redfish role.
• This property shall contain a set of the mapping rules that are used to convert the
external account providers account information to the local Redfish role.
Redfish Data Model Specification DSP0268
122 Published Version 2025.3
LocalAccountTypes
```
(v1.16+) [ ]
```
array
```
(string
```
```
(enum))
```
read-
write
```
(null)
```
• The list of local services in the manager that the remote user or group is allowed to
access.
◦ This property shall contain an array of the various local manager services that
the remote user or group is allowed to access. This shall not include functionality
for receiving events or other notifications. If this property is not supported, the
value shall be assumed to be an array that contains the value Redfish .
For the possible property values, see LocalAccountTypes in Property details.
LocalOEMAccountTypes
```
(v1.16+) [ ]
```
array
```
(string,
```
```
null)
```
read-
write
The OEM account types for the remote user or group.
• This property shall contain an array of the OEM account types for the remote user or
group when LocalAccountTypes contains OEM .
```
LocalRole (v1.3+) string
```
read-
write
```
(null)
```
The name of the local Redfish role to which to map the remote user or group.
• This property shall contain the RoleId property value within a role resource on this
Redfish service to which to map the remote user or group.
```
MFABypass (v1.12+) { object (null)
```
The multi-factor authentication bypass settings.
• This property shall contain the multi-factor authentication bypass settings.
BypassTypes
```
(v1.12+) [ ]
```
array
```
(string
```
```
(enum))
```
read-
write
```
(null)
```
• The types of multi-factor authentication this account or role mapping is allowed to
bypass.
◦ This property shall contain the types of multi-factor authentication this account or
role mapping is allowed to bypass. An empty array shall indicate this account or
role mapping cannot bypass any multi-factor authentication types that are
currently enabled.
For the possible property values, see BypassTypes in Property details.
```
}
```
```
Oem (v1.3+) {} object See the OEM object definition in the Using this guide clause.
```
```
RemoteGroup (v1.3+) string
```
read-
write
```
(null)
```
The name of the remote group, or the remote role in the case of a Redfish service, that
maps to the local Redfish role to which this entity links.
• This property shall contain the name of the remote group, or the remote role in the
case of a Redfish service, that maps to the local Redfish role to which this entity links.
```
RemoteUser (v1.3+) string
```
read-
write
```
(null)
```
The name of the remote user that maps to the local Redfish role to which this entity links.
• This property shall contain the name of the remote user that maps to the local
Redfish role to which this entity links.
```
} ]
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 123
```
Retries (v1.13+) integer
```
read-
write
```
(null)
```
The number of times to retry connecting to an address in the ServiceAddresses property
before attempting the next address in the array.
• This property shall contain the number of retries to attempt a connection to an
address in the ServiceAddresses property before attempting a connection to the next
address in the array or giving up. If this property is not present, the service has
internal policies for handling retries.
```
ServiceAddresses (v1.3+) [ ]
```
array
```
(string,
```
```
null)
```
read-
write
The addresses of the user account providers to which this external account provider links.
The format of this field depends on the type of external account provider.
• This property shall contain the addresses of the account providers to which this
external account provider links. The format of this field depends on the type of
external account provider. Each item in the array shall contain a single address.
Services can define their own behavior for managing multiple addresses.
```
ServiceEnabled (v1.3+) boolean
```
read-
write
```
(null)
```
An indication of whether this service is enabled.
• This property shall indicate whether this service is enabled.
```
TACACSplusService (v1.8+)
```
```
{} object (null)
```
The additional information needed to parse a TACACS+ services.
• This property shall contain additional information needed to parse a TACACS+
services. This property should only be present inside a TACACSplus property.
For more information about this property, see TACACSplusService in Property Details.
```
TimeoutSeconds (v1.13+) integer
```
read-
write
```
(null)
```
The period of time, in seconds, this account service will wait for a response from an
address of a user account provider before timing out.
• This property shall contain the period of time, in seconds, this account service will
wait for a response from an address of a user account provider before timing out. If
this property is not present, the service has internal policies for handling timeouts.
6.2.4.7 HTTPBasicAuth
Indicates if HTTP Basic authentication is enabled for this service.
• This property shall indicate whether clients are able to authenticate to the Redfish service with HTTP Basic
authentication. This property should default to Enabled for client compatibility. If this property is not present in
responses, the value shall be assumed to be Enabled .
string Description
Disabled
HTTP Basic authentication is disabled.
• This value shall indicate that HTTP Basic authentication is disabled for the service.
Redfish Data Model Specification DSP0268
124 Published Version 2025.3
string Description
Enabled
HTTP Basic authentication is enabled.
• This value shall indicate that HTTP Basic authentication is enabled for the service. The service shall
include the WWW-Authenticate HTTP response header with the value including Basic when returning
the HTTP 401 Unauthorized status code.
Unadvertised
HTTP Basic authentication is enabled, but is not advertised with the WWW-Authenticate response header.
• This value shall indicate that HTTP Basic authentication is enabled for the service. The service shall
not include Basic in the value of the WWW-Authenticate HTTP response header and may omit the
header entirely from responses. The lack of advertisement prevents some clients from accessing the
service with HTTP Basic authentication, such as web browsers.
6.2.4.8 LDAPService
The settings required to parse a generic LDAP service.
```
Oem (v1.3+) {} object See the OEM object definition in the Using this guide clause.
```
```
SearchSettings (v1.3+) { object
```
The required settings to search an external LDAP service.
• This property shall contain the required settings to search an external LDAP service.
BaseDistinguishedNames
```
(v1.3+) [ ]
```
array
```
(string,
```
```
null)
```
read-
write
The base distinguished names to use to search an external LDAP service.
• This property shall contain an array of base distinguished names to use to search an
external LDAP service.
```
EmailAttribute (v1.14+) string
```
read-
write
```
(null)
```
The attribute name that contains the LDAP user's email address.
• This property shall contain the attribute name that contains the LDAP user's email
address. If this value is not set by the user, or the property is not present, the value
shall be mail .
GroupNameAttribute
```
(v1.3+) string
```
read-
write
```
(null)
```
The attribute name that contains the LDAP group name entry.
• This property shall contain the attribute name that contains the LDAP group name.
```
GroupsAttribute (v1.3+) string
```
read-
write
```
(null)
```
The attribute name that contains the groups for a user on the LDAP user entry.
• This property shall contain the attribute name that contains the groups for an LDAP
user entry.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 125
```
SSHKeyAttribute (v1.11+) string
```
read-
write
```
(null)
```
The attribute name that contains the LDAP user's SSH public key entry.
• This property shall contain the attribute name that contains the LDAP user's SSH
public key.
UsernameAttribute
```
(v1.3+) string
```
read-
write
```
(null)
```
The attribute name that contains the LDAP username entry.
• This property shall contain the attribute name that contains the LDAP username.
```
}
```
6.2.4.9 LocalAccountAuth
An indication of how the service uses the accounts collection within this account service as part of authentication.
The enumerated values describe the details for each mode.
• This property shall govern how the service uses the manager accounts resource collection within this account
service as part of authentication. The enumerated values describe the details for each mode.
string Description
Disabled
The service never authenticates users based on the account service-defined accounts collection.
• The service shall never authenticate users based on the account service-defined manager accounts
resource collection.
Enabled
The service authenticates users based on the account service-defined accounts collection.
• The service shall authenticate users based on the account service-defined manager accounts
resource collection.
Fallback
The service authenticates users based on the account service-defined accounts collection only if any
external account providers are currently unreachable.
• The service shall authenticate users based on the account service-defined manager accounts
resource collection only if any external account providers are currently unreachable.
```
LocalFirst (v1.6+)
```
The service first authenticates users based on the account service-defined accounts collection. If
authentication fails, the service authenticates by using external account providers.
• The service shall first authenticate users based on the account service-defined manager accounts
resource collection. If authentication fails, the service shall authenticate by using external account
providers.
6.2.4.10 LocalAccountTypes
• The list of local services in the manager that the remote user or group is allowed to access.
Redfish Data Model Specification DSP0268
126 Published Version 2025.3
◦ This property shall contain an array of the various local manager services that the remote user or group is
allowed to access. This shall not include functionality for receiving events or other notifications. If this
property is not supported, the value shall be assumed to be an array that contains the value `Redfish`.
string Description
ControlPanel
Allow PIN-based access via an external control panel, such as a keypad, touchscreen, or other human
interface.
• This value shall indicate the account is used to allow PIN-based access via an external control panel.
If this value is specified, the AccountTypes property should not contain other values for the same
ManagerAccount resource. If this value is specified, Password shall contain the PIN to enable access,
and may not follow other password-related rules. The ChangePassword action, if supported, may be
used to update the PIN.
HostConsole
Allow access to the host's console, which could be connected through Telnet, SSH, or another protocol.
• This value shall indicate the account is allowed to access the host console.
IPMI
Allow access to the Intelligent Platform Management Interface service.
• This value shall indicate the account is allowed to access the Intelligent Platform Management
Interface service.
KVMIP
Allow access to a Keyboard-Video-Mouse over IP session.
• This value shall indicate the account is allowed to access the Keyboard-Video-Mouse over IP session
service.
ManagerConsole
Allow access to the manager's console, which could be connected through Telnet, SSH, SM CLP, or
another protocol.
• This value shall indicate the account is allowed to access the manager console.
OEM
OEM account type. See the OEMAccountTypes property.
• This value shall indicate the account is allowed to access the services listed in the OEMAccountTypes
property.
Redfish
Allow access to the Redfish service.
• This value shall indicate the account is allowed to access Redfish services. If the version of the
ManagerAccount resource is lower than the schema version when another enumeration value in this
list was added, the implementation may include that functionality as part of the Redfish value.
SNMP
Allow access to SNMP services.
• This value shall indicate the account is allowed to access SNMP services.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 127
string Description
VirtualMedia
Allow access to control virtual media.
• This value shall indicate the account is allowed to control virtual media.
WebUI
Allow access to a web user interface session, such as a graphical interface or another web-based
protocol.
• This value shall indicate the account is allowed to access the web interface.
6.2.4.11 Mode
The mode of operation for token validation.
• This property shall contain the mode of operation for token validation.
string Description
Discovery
OAuth 2.0 service information for token validation is downloaded by the service.
• This value shall indicate the service performs token validation from information found at the URIs
specified by the ServiceAddresses property. Services shall implement a caching method of this
information so it's not necessary to retrieve metadata and key information for every request containing
a token.
Offline
OAuth 2.0 service information for token validation is configured by a client. Clients should configure the
Issuer and OAuthServiceSigningKeys properties for this mode.
• This value shall indicate the service performs token validation from properties configured by a client.
Clients should configure the Issuer and OAuthServiceSigningKeys properties for this mode.
6.2.4.12 OAuth2Service
Various settings to parse an OAuth 2.0 service.
```
Audience (v1.10+) [ ] array(string)read-only
```
The allowable audience strings of the Redfish service.
• This property shall contain an array of allowable RFC7519-defined audience strings of
the Redfish service. The values shall uniquely identify the Redfish service. For
example, a MAC address or UUID for the manager can uniquely identify the service.
Redfish Data Model Specification DSP0268
128 Published Version 2025.3
```
Issuer (v1.10+) string
```
read-
write
```
(null)
```
The issuer string of the OAuth 2.0 service. Clients should configure this property if Mode
contains Offline .
• This property shall contain the RFC8414-defined issuer string of the OAuth 2.0 service.
If the Mode property contains the value Discovery , this property shall contain the value
of the issuer string from the OAuth 2.0 service's metadata and this property shall be
read-only. Clients should configure this property if Mode contains Offline .
```
Mode (v1.10+) string(enum)read-write
```
The mode of operation for token validation.
• This property shall contain the mode of operation for token validation.
For the possible property values, see Mode in Property details.
OAuthServiceSigningKeys
```
(v1.10+) string
```
read-
write
```
(null)
```
The Base64-encoded signing keys of the issuer of the OAuth 2.0 service. Clients should
configure this property if Mode contains Offline .
• This property shall contain a Base64-encoded string, with padding characters, of the
RFC7517-defined signing keys of the issuer of the OAuth 2.0 service. Services shall
verify the token provided in the Authorization header of the request with the value of
this property. If the Mode property contains the value Discovery , this property shall
contain the keys found at the URI specified by the jwks_uri string from the OAuth 2.0
service's metadata and this property shall be read-only. Clients should configure this
property if Mode contains Offline .
```
Oem (v1.13+) {} object See the OEM object definition in the Using this guide clause.
```
6.2.4.13 PasswordExchangeProtocols
• Indicates the allowed TACACS+ password exchange protocols.
◦ This property shall indicate all the allowed TACACS+ password exchange protocol described under section
5.4.2 of RFC8907.
string Description
ASCII
The ASCII Login method.
• This value shall indicate the ASCII Login flow as described under section 5.4.2 of RFC8907.
CHAP
The CHAP Login method.
• This value shall indicate the CHAP Login flow as described under section 5.4.2 of RFC8907.
MSCHAPv1
The MS-CHAP v1 Login method.
• This value shall indicate the MS-CHAP v1 Login flow as described under section 5.4.2 of RFC8907.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 129
string Description
MSCHAPv2
The MS-CHAP v2 Login method.
• This value shall indicate the MS-CHAP v2 Login flow as described under section 5.4.2 of RFC8907.
PAP
The PAP Login method.
• This value shall indicate the PAP Login flow as described under section 5.4.2 of RFC8907.
6.2.4.14 RestrictedPrivileges
• The set of restricted Redfish privileges.
◦ This property shall contain an array of Redfish privileges that are restricted by the service.
string Description
AdministrateStorage Administrator for storage subsystems and storage systems found in the storage collection and storagesystem collection respectively.
AdministrateSystems Administrator for systems found in the systems collection. Able to manage boot configuration, keys,and certificates for systems.
ConfigureComponents Can configure components that this service manages.
ConfigureCompositionInfrastructure
Can view and configure composition service resources.
• This value shall be used to indicate the user can view and configure composition service
resources without matching the Client property in the ResourceBlock or
CompositionReservation resources.
ConfigureManager Can configure managers.
ConfigureSelf
Can change the password for the current user account, log out of their own sessions, and perform
operations on resources they created. Services will need to be aware of resource ownership to map
this privilege to an operation from a particular user.
ConfigureUsers Can configure users and their accounts.
Login Can log in to the service and read resources.
NoAuth
Authentication is not required.
• This value shall be used to indicate an operation does not require authentication. This privilege
shall not be used in Redfish roles.
OperateStorageBackup Operator for storage backup functionality for storage subsystems and storage systems found in thestorage collection and storage system collection respectively.
Redfish Data Model Specification DSP0268
130 Published Version 2025.3
string Description
OperateSystems Operator for systems found in the systems collection. Able to perform resets and configure interfaces.
6.2.4.15 SupportedAccountTypes
• The account types supported by the service.
◦ This property shall contain an array of the account types supported by the service.
string Description
ControlPanel
Allow PIN-based access via an external control panel, such as a keypad, touchscreen, or other human
interface.
• This value shall indicate the account is used to allow PIN-based access via an external control panel.
If this value is specified, the AccountTypes property should not contain other values for the same
ManagerAccount resource. If this value is specified, Password shall contain the PIN to enable access,
and may not follow other password-related rules. The ChangePassword action, if supported, may be
used to update the PIN.
HostConsole
Allow access to the host's console, which could be connected through Telnet, SSH, or another protocol.
• This value shall indicate the account is allowed to access the host console.
IPMI
Allow access to the Intelligent Platform Management Interface service.
• This value shall indicate the account is allowed to access the Intelligent Platform Management
Interface service.
KVMIP
Allow access to a Keyboard-Video-Mouse over IP session.
• This value shall indicate the account is allowed to access the Keyboard-Video-Mouse over IP session
service.
ManagerConsole
Allow access to the manager's console, which could be connected through Telnet, SSH, SM CLP, or
another protocol.
• This value shall indicate the account is allowed to access the manager console.
OEM
OEM account type. See the OEMAccountTypes property.
• This value shall indicate the account is allowed to access the services listed in the OEMAccountTypes
property.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 131
string Description
Redfish
Allow access to the Redfish service.
• This value shall indicate the account is allowed to access Redfish services. If the version of the
ManagerAccount resource is lower than the schema version when another enumeration value in this
list was added, the implementation may include that functionality as part of the Redfish value.
SNMP
Allow access to SNMP services.
• This value shall indicate the account is allowed to access SNMP services.
VirtualMedia
Allow access to control virtual media.
• This value shall indicate the account is allowed to control virtual media.
WebUI
Allow access to a web user interface session, such as a graphical interface or another web-based
protocol.
• This value shall indicate the account is allowed to access the web interface.
6.2.4.16 TACACSplusService
Various settings to parse a TACACS+ service.
```
AuthorizationService (v1.13+) string read-write
```
The TACACS+ service authorization argument.
• This property shall contain the TACACS+ service authorization argument as defined
by section 8.2 of RFC8907. If this property is not present, the service defines the
value to provide to the TACACS+ server.
```
Oem (v1.13+) {} object See the OEM object definition in the Using this guide clause.
```
PasswordExchangeProtocols
```
(v1.8+) [ ]
```
array
```
(string
```
```
(enum))
```
read-
write
```
(null)
```
• Indicates the allowed TACACS+ password exchange protocols.
◦ This property shall indicate all the allowed TACACS+ password exchange
protocol described under section 5.4.2 of RFC8907.
For the possible property values, see PasswordExchangeProtocols in Property details.
PrivilegeLevelArgument
```
(v1.8+) string
```
read-
write
```
(null)
```
Indicates the name of the TACACS+ argument name in an authorization request.
• This property shall specify the name of the argument in a TACACS+ Authorization
REPLY packet body, as defined in RFC8907, that contains the user's privilege level.
Redfish Data Model Specification DSP0268
132 Published Version 2025.3
6.2.5 Example response
```
{
```
"@odata.type": "#AccountService.v1_18_0.AccountService",
"Id": "AccountService",
"Name": "Account Service",
"Description": "Local Manager Account Service",
```
"Status": {
```
"State": "Enabled",
"Health": "OK"
```
},
```
"ServiceEnabled": true,
"AuthFailureLoggingThreshold": 3,
"MinPasswordLength": 8,
"EnforcePasswordHistoryCount": 5,
"PasswordGuidanceMessageId": "ContosoService.1.2.PasswordComplexity",
"PasswordGuidanceMessage": "Password must contain at least three of the following: an uppercase
character, a lowercase character, a numeric digit, or a punctuation character",
"AccountLockoutThreshold": 5,
"AccountLockoutDuration": 30,
"AccountLockoutCounterResetAfter": 30,
"AccountLockoutCounterResetEnabled": true,
```
"Accounts": {
```
"@odata.id": "/redfish/v1/AccountService/Accounts"
```
},
```
```
"Roles": {
```
"@odata.id": "/redfish/v1/AccountService/Roles"
```
},
```
"LocalAccountAuth": "Enabled",
```
"LDAP": {
```
"AccountProviderType": "LDAPService",
"ServiceEnabled": false,
"ServiceAddresses": [
"ldaps://ldap.example.org:636"
],
```
"Authentication": {
```
"AuthenticationType": "UsernameAndPassword",
"Username": "cn=Manager,dc=example,dc=org",
"Password": null
```
},
```
```
"LDAPService": {
```
```
"SearchSettings": {
```
"BaseDistinguishedNames": [
"dc=example,dc=org"
],
"UsernameAttribute": "uid",
"GroupsAttribute": "memberof"
```
}
```
```
},
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 133
"RemoteRoleMapping": [
```
{
```
"RemoteUser": "cn=Manager,dc=example,dc=org",
"LocalRole": "Administrator"
```
},
```
```
{
```
"RemoteGroup": "cn=Admins,ou=Groups,dc=example,dc=org",
"LocalRole": "Administrator"
```
},
```
```
{
```
"RemoteGroup": "cn=PowerUsers,ou=Groups,dc=example,dc=org",
"LocalRole": "Operator"
```
},
```
```
{
```
```
"RemoteGroup": "(cn=*)",
```
"LocalRole": "ReadOnly"
```
}
```
]
```
},
```
```
"ActiveDirectory": {
```
"AccountProviderType": "ActiveDirectoryService",
"ServiceEnabled": true,
"ServiceAddresses": [
"ad1.example.org",
"ad2.example.org",
null,
null
],
```
"Authentication": {
```
"AuthenticationType": "KerberosKeytab",
"KerberosKeytab": null
```
},
```
"RemoteRoleMapping": [
```
{
```
"RemoteGroup": "Administrators",
"LocalRole": "Administrator"
```
},
```
```
{
```
"RemoteUser": "DOMAIN\\Bob",
"LocalRole": "Operator"
```
},
```
```
{
```
"RemoteGroup": "PowerUsers",
"LocalRole": "Operator"
```
},
```
```
{
```
"RemoteGroup": "Everybody",
"LocalRole": "ReadOnly"
```
}
```
]
Redfish Data Model Specification DSP0268
134 Published Version 2025.3
```
},
```
```
"AdditionalExternalAccountProviders": {
```
"@odata.id": "/redfish/v1/AccountService/ExternalAccountProviders"
```
},
```
"RequireChangePasswordAction": false,
"@odata.id": "/redfish/v1/AccountService"
```
}
```
6.3 ActionInfo 1.5.0
Version v1.5 v1.4 v1.3 v1.2 v1.1 v1.0
Release 2025.3 2023.2 2022.2 2021.2 2018.2 2016.2
6.3.1 Description
The ActionInfo schema defines the supported parameters and other information for a Redfish action. Supported
parameters can differ among vendors and even among resource instances. This data can ensure that action
requests from applications contain supported parameters.
• This resource shall represent the supported parameters and other information for a Redfish action on a target
within a Redfish implementation. Supported parameters can differ among vendors and even among resource
instances. This data can ensure that action requests from applications contain supported parameters.
6.3.2 Properties
Property Type Attributes Notes
```
Parameters [ { array
```
The list of parameters included in the specified Redfish action.
• This property shall list the parameters included in the specified Redfish
action for this resource.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 135
Property Type Attributes Notes
```
AllowableNumbers (v1.3+) [
```
]
array
```
(string, null) read-only
```
The allowable numeric values or duration values, inclusive ranges of values,
and incremental step values for this parameter as applied to this action
target.
• This property shall indicate the allowable numeric values, inclusive
ranges of values, and incremental step values for this parameter as
applied to this action target, as defined in the 'Allowable values for
numbers and durations' clause of the Redfish Specification. For arrays,
this property shall represent the allowable values for each array
member. This property shall only be present for numeric parameters or
string parameters that specify a duration.
```
AllowablePattern (v1.3+) string read-only(null)
```
The allowable pattern for this parameter as applied to this action target.
• This property shall contain a regular expression that describes the
allowable values for this parameter as applied to this action target. For
arrays, this property shall represent the allowable values for each array
member. This property shall only be present for string parameters.
AllowableValueDescriptions
```
(v1.4+) [ ]
```
array
```
(string, null) read-only
```
Descriptions of allowable values for this parameter.
• This property shall contain the descriptions of allowable values for this
parameter. The descriptions shall appear in the same array order as the
AllowableValues property. For arrays, this property shall represent the
descriptions of allowable values for each array member.
```
AllowableValues [ ] array(string, null) read-only
```
The allowable values for this parameter as applied to this action target.
• This property shall indicate the allowable values for this parameter as
applied to this action target. For arrays, this property shall represent the
allowable values for each array member.
```
ArraySizeMaximum (v1.2+) integer read-only(null)
```
The maximum number of array elements allowed for this parameter.
• This property shall contain the maximum number of array elements that
this service supports for this parameter. This property shall not be
present for non-array parameters.
```
ArraySizeMinimum (v1.2+) integer read-only(null)
```
The minimum number of array elements required for this parameter.
• This property shall contain the minimum number of array elements
required by this service for this parameter. This property shall not be
present for non-array parameters.
```
DataType string(enum)read-only(null)
```
The JSON property type for this parameter.
• This property shall contain the JSON property type for this parameter.
For the possible property values, see DataType in Property details.
Redfish Data Model Specification DSP0268
136 Published Version 2025.3
Property Type Attributes Notes
```
DefaultValue (v1.5+) string read-only(null)
```
The default value for this parameter.
• This property shall contain the default value for this parameter if the
client does not provide the parameter. This property shall not be present
if Required contains true . If DataType does not contain String , the
service shall convert the value to an RFC8259-defined JSON string.
```
MaximumValue (v1.1+) number read-only(null)
```
The maximum supported value for this parameter.
• This integer or number property shall contain the maximum value that
this service supports. For arrays, this property shall represent the
maximum value for each array member. This property shall not be
present for non-integer or number parameters.
```
MinimumValue (v1.1+) number read-only(null)
```
The minimum supported value for this parameter.
• This integer or number property shall contain the minimum value that
this service supports. For arrays, this property shall represent the
minimum value for each array member. This property shall not be
present for non-integer or number parameters.
Name string read-onlyrequired
The name of the parameter for this action.
• This property shall contain the name of the parameter included in a
Redfish action.
```
NoDefaultValue (v1.5+) boolean read-only(null)
```
Indicates that there is no default value for this parameter.
• This property shall indicate that there is no default value for this
parameter. For example, if username and password parameters are
optional, the absence of the parameters indicates no credentials are
used. This property shall not be present if Required contains true or if
DefaultValue is present.
```
ObjectDataType string read-only(null)
```
The data type of an object-based parameter.
• This property shall describe the entity type definition in @odata.type
format for the parameter. This property shall be required for parameters
with a data type of Object or ObjectArray , and shall not be present for
parameters with other data types.
Required boolean read-only
An indication of whether the parameter is required to complete this action.
• This property shall indicate whether the parameter is required to
complete this action.
```
} ]
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 137
6.3.3 Property details
6.3.3.1 DataType
The JSON property type for this parameter.
• This property shall contain the JSON property type for this parameter.
string Description
Boolean A boolean.
Number A number.
NumberArray An array of numbers.
Object An embedded JSON object.
ObjectArray An array of JSON objects.
String A string.
StringArray An array of strings.
6.3.4 Example response
```
{
```
"@odata.type": "#ActionInfo.v1_5_0.ActionInfo",
"Id": "ResetActionInfo",
"Name": "Reset Action Info",
"Parameters": [
```
{
```
"Name": "ResetType",
"Required": true,
"DataType": "String",
"AllowableValues": [
"On",
"ForceOff",
"GracefulShutdown",
"GracefulRestart",
"ForceRestart",
"Nmi",
"ForceOn",
"PushPowerButton"
]
```
}
```
Redfish Data Model Specification DSP0268
138 Published Version 2025.3
],
"@odata.id": "/redfish/v1/Systems/1/ResetActionInfo"
```
}
```
6.4 AddressPool 1.3.0
Version v1.3 v1.2 v1.1 v1.0
Release 2024.1 2021.2 2020.3 2019.4
6.4.1 Description
The AddressPool schema contains the definition of an address pool and its configuration.
• This resource shall represent an address pool in a Redfish implementation.
6.4.2 URIs
```
/redfish/v1/Fabrics/{FabricId}/AddressPools/{AddressPoolId}
```
6.4.3 Properties
Property Type Attributes Notes
```
Ethernet (v1.1+) { object
```
The Ethernet-related properties for this address pool.
• This property shall contain the Ethernet-related
properties for this address pool.
```
BFDSingleHopOnly (v1.1+) { object
```
```
Bidirectional Forwarding Detection (BFD) related properties
```
for this Ethernet fabric.
• This property shall contain the Bidirectional Forwarding
```
Detection (BFD) related properties for this Ethernet
```
fabric.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 139
Property Type Attributes Notes
```
DemandModeEnabled (v1.1+) boolean read-write(null)
```
```
Bidirectional Forwarding Detection (BFD) Demand Mode
```
status.
• This property shall indicate if Bidirectional Forwarding
```
Detection (BFD) Demand Mode is enabled. In Demand
```
mode, no periodic BFD Control packets will flow in either
direction.
```
DesiredMinTxIntervalMilliseconds (v1.1+) integer read-write(null)
```
```
Desired Bidirectional Forwarding Detection (BFD) minimal
```
transmit interval.
• This property shall contain the minimum interval, in
milliseconds, that the local system would like to use
when transmitting Bidirectional Forwarding Detection
```
(BFD) Control packets, less any jitter applied.
```
```
KeyChain (v1.1+) string read-write(null)
```
```
Bidirectional Forwarding Detection (BFD) Key Chain name.
```
• This property shall contain the name of the Bidirectional
```
Forwarding Detection (BFD) Key Chain.
```
```
LocalMultiplier (v1.1+) integer read-write(null)
```
```
Bidirectional Forwarding Detection (BFD) multiplier value.
```
• This property shall contain the Bidirectional Forwarding
```
Detection (BFD) multiplier value. A BFD multiplier
```
consists of the number of consecutive BFD packets that
shall be missed from a BFD peer before declaring that
peer unavailable and informing the higher-layer
protocols of the failure.
```
MeticulousModeEnabled (v1.1+) boolean read-write(null)
```
Meticulous MD5 authentication of the Bidirectional
```
Forwarding Detection (BFD) session.
```
• This property shall indicate whether the keyed MD5
sequence number is updated with every packet. If
true , the keyed MD5 sequence number is updated with
every packet. If false , it is updated periodically.
```
RequiredMinRxIntervalMilliseconds (v1.1+) integer read-write(null)
```
```
Bidirectional Forwarding Detection (BFD) receive value.
```
• This property shall contain the Bidirectional Forwarding
```
Detection (BFD) receive value. The BFD receive value
```
```
determines how frequently (in milliseconds) BFD
```
packets will be expected to be received from BFD peers.
```
SourcePort (v1.1+) integer read-write(null)
```
```
Bidirectional Forwarding Detection (BFD) source port.
```
• This property shall contain the Bidirectional Forwarding
```
Detection (BFD) source port.
```
Redfish Data Model Specification DSP0268
140 Published Version 2025.3
Property Type Attributes Notes
```
}
```
```
BGPEvpn (v1.1+) { object
```
```
BGP Ethernet Virtual Private Network (EVPN) related
```
properties for this Ethernet fabric.
• This property shall contain the BGP Ethernet Virtual
```
Private Network (EVPN) related properties for this
```
Ethernet fabric.
```
AnycastGatewayIPAddress (v1.1+) string read-write(null)
```
The anycast gateway IPv4 address.
• This property shall contain the anycast gateway IPv4
address for a host subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
AnycastGatewayMACAddress (v1.1+) string read-write(null)
```
The anycast gateway MAC address.
• This property shall contain the anycast gateway MAC
address for a host subnet.
```
Pattern: ^([0-9A-Fa-f]{2}[:-]){5}([0-9A-Fa-f]{2})$
```
```
ARPProxyEnabled (v1.1+) boolean read-write(null)
```
```
Address Resolution Protocol (ARP) proxy status.
```
• This property shall indicate whether proxy Address
```
Resolution Protocol (ARP) is enabled.
```
```
ARPSuppressionEnabled (v1.3+) boolean read-write(null)
```
```
Address Resolution Protocol (ARP) suppression status.
```
• This property shall indicate whether Address Resolution
```
Protocol (ARP) suppression is enabled.
```
```
ARPSupressionEnabled (v1.1+, deprecated
```
```
v1.3) boolean
```
read-write
```
(null)
```
```
Address Resolution Protocol (ARP) suppression status.
```
• This property shall indicate whether Address Resolution
```
Protocol (ARP) suppression is enabled.
```
Deprecated in v1.3 and later. This property has been
deprecated in favor of the ARPSuppressionEnabled property.
```
ESINumberRange (v1.1+) { object
```
```
The Ethernet Segment Identifier (ESI) number range for the
```
fabric.
• This property shall contain Ethernet Segment Identifier
```
(ESI) number ranges for allocation in supporting
```
functions such as multihoming.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 141
Property Type Attributes Notes
```
Lower (v1.1+) integer read-write
```
```
Lower Ethernet Segment Identifier (ESI) number.
```
• This property shall contain the lower Ethernet Segment
```
Identifier (ESI) number to be used as part of a range of
```
ESI numbers.
```
Upper (v1.1+) integer read-write
```
```
Upper Ethernet Segment Identifier (ESI) number.
```
• This property shall contain the upper Ethernet Segment
```
Identifier (ESI) number to be used as part of a range of
```
ESI numbers.
```
}
```
```
EVINumberRange (v1.1+) { object
```
```
The Ethernet Virtual Private Network (EVPN) Instance
```
```
number (EVI) number range for the fabric.
```
• This property shall contain the Ethernet Virtual Private
```
Network (EVPN) Instance number (EVI) range for
```
EVPN-based fabrics.
```
Lower (v1.1+) integer read-write
```
```
Lower Ethernet Virtual Private Network (EVPN) Instance
```
```
(EVI) number.
```
• This property shall contain the lower Ethernet Virtual
```
Private Network (EVPN) Instance (EVI) number to be
```
used as part of a range of EVI numbers.
```
Upper (v1.1+) integer read-write
```
```
Upper Ethernet Virtual Private Network (EVPN) Instance
```
```
(EVI) number.
```
• This property shall contain the upper Ethernet Virtual
```
Private Network (EVPN) Instance (EVI) number to be
```
used as part of a range of EVI numbers.
```
}
```
```
GatewayIPAddress (v1.1+) string read-write(null)
```
The gateway IPv4 address.
• This property shall contain the Gateway IPv4 address
for a host subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
GatewayIPAddressRange (v1.2+) { object
```
The IPv4 address range for gateways.
• This property shall contain the IPv4 address range for
gateway nodes on this subnet.
Redfish Data Model Specification DSP0268
142 Published Version 2025.3
Property Type Attributes Notes
```
Lower (v1.2+) string read-write(null)
```
The lower IPv4 address.
• This property shall contain the lower IP address to be
used as part of a range of addresses for gateway nodes
```
in Ethernet Virtual Private Network (EVPN) based
```
fabrics.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
Upper (v1.2+) string read-write(null)
```
The upper IPv4 address.
• This property shall contain the upper IP address to be
used as part of a range of addresses for gateway nodes
```
in Ethernet Virtual Private Network (EVPN) based
```
fabrics.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
}
```
```
NDPProxyEnabled (v1.1+) boolean read-write(null)
```
```
Network Discovery Protocol (NDP) proxy status.
```
• This property shall indicate whether Network Discovery
```
Protocol (NDP) proxy is enabled.
```
```
NDPSuppressionEnabled (v1.3+) boolean read-write(null)
```
```
Network Discovery Protocol (NDP) suppression status.
```
• This property shall indicate whether Network Discovery
```
Protocol (NDP) suppression is enabled.
```
```
NDPSupressionEnabled (v1.1+, deprecated
```
```
v1.3) boolean
```
read-write
```
(null)
```
```
Network Discovery Protocol (NDP) suppression status.
```
• This property shall indicate whether Network Discovery
```
Protocol (NDP) suppression is enabled.
```
Deprecated in v1.3 and later. This property has been
deprecated in favor of the NDPSuppressionEnabled property.
RouteDistinguisherAdministratorSubfield
```
(v1.2+) string
```
read-write
```
(null)
```
```
The Route Distinguisher (RD) Administrator subfield.
```
• This property shall contain the RFC4364-defined Route
```
Distinguisher (RD) Administrator subfield.
```
```
RouteDistinguisherRange (v1.1+) { object
```
```
The Route Distinguisher (RD) number range for the fabric.
```
```
• This property shall contain the Route Distinguisher (RD)
```
Instance number range for Ethernet Virtual Private
```
Network (EVPN) based fabrics.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 143
Property Type Attributes Notes
```
Lower (v1.1+) integer read-write
```
```
Lower Route Distinguisher (RD) number.
```
• This property shall contain the lower Route Distinguisher
```
(RD) number to be used as part of a range of Route
```
Distinguisher values.
```
Upper (v1.1+) integer read-write
```
```
Upper Route Distinguisher (RD) number.
```
• This property shall contain the upper Route
```
Distinguisher (RD) number to be used as part of a range
```
of Route Distinguisher values.
```
}
```
```
RouteTargetAdministratorSubfield (v1.2+) string read-write(null)
```
```
The Route Target (RT) Administrator Subfield.
```
• This property shall contain the RFC4364-defined Route
```
Target (RT) Administrator subfield.
```
```
RouteTargetRange (v1.1+) { object
```
```
The Route Target (RT) number range for the fabric.
```
```
• This property shall contain the Route Target (RT)
```
Instance number range for Ethernet Virtual Private
```
Network (EVPN) based fabrics.
```
```
Lower (v1.1+) integer read-write(null)
```
```
Lower Route Target (RT) number.
```
```
• This property shall contain the lower Route Target (RT)
```
number to be used as part of a range of Route Target
values.
```
Upper (v1.1+) integer read-write(null)
```
```
Upper Route Target (RT) number.
```
```
• This property shall contain the upper Route Target (RT)
```
number to be used as part of a range of Route Target
values.
```
}
```
```
UnderlayMulticastEnabled (v1.1+) boolean read-write(null)
```
Underlay multicast status.
• This property shall indicate whether multicast is enabled
on the Ethernet fabric underlay.
UnknownUnicastSuppressionEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Suppression of unknown unicast packets.
• This property shall indicate whether unknown unicast
packets should be suppressed.
Redfish Data Model Specification DSP0268
144 Published Version 2025.3
Property Type Attributes Notes
```
VLANIdentifierAddressRange (v1.1+) { object
```
```
Virtual LAN (VLAN) tag related address range applicable to
```
this Ethernet fabric or for end-host subnets.
```
• This property shall contain the Virtual LAN (VLAN) tag
```
related address range applicable to this Ethernet fabric
or for endpoint host subnets. VLAN tags can be used for
the purpose of identifying packets belonging to different
networks.
```
Lower (v1.1+) integer read-write(null)
```
```
Virtual LAN (VLAN) tag lower value.
```
```
• This property shall contain the Virtual LAN (VLAN) tag
```
lower value.
```
Upper (v1.1+) integer read-write(null)
```
```
Virtual LAN (VLAN) tag upper value.
```
```
• This property shall contain the Virtual LAN (VLAN) tag
```
upper value.
```
}
```
```
}
```
```
EBGP (v1.1+) { object
```
```
External BGP (eBGP) related properties for this Ethernet
```
fabric.
```
• This property shall contain the External BGP (eBGP)
```
related properties for this Ethernet fabric.
```
AllowDuplicateASEnabled (v1.1+) boolean read-write(null)
```
```
Allow duplicate Autonomous System (AS) path.
```
• This property shall indicate whether duplicate
```
Autonomous System (AS) numbers are allowed. If
```
true , routes with the same AS number as the receiving
router should be allowed. If false , routes should be
dropped if the router receives its own AS number in a
```
Border Gateway Protocol (BGP) update.
```
```
AllowOverrideASEnabled (v1.1+) boolean read-write(null)
```
```
Option to override an Autonomous System (AS) number with
```
the AS number of the sending peer.
• This property shall indicate whether Autonomous
```
System (AS) numbers should be overridden. If true ,
```
AS number should be overridden with the AS number of
the sending peer. If false , AS number override is
disabled.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 145
Property Type Attributes Notes
```
AlwaysCompareMEDEnabled (v1.1+) boolean read-write(null)
```
```
Compare Multi Exit Discriminator (MED) status.
```
• This property shall indicate whether neighbor Multi Exit
```
Discriminator (MED) attributes should be compared.
```
```
ASNumberRange (v1.1+) { object
```
```
Autonomous System (AS) number range.
```
• This property shall contain the range of Autonomous
```
System (AS) numbers assigned to each Border
```
```
Gateway Protocol (BGP) peer within the fabric.
```
```
Lower (v1.1+) integer read-write
```
```
Lower Autonomous System (AS) number.
```
• This property shall contain the lower Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
```
Upper (v1.1+) integer read-write
```
```
Upper Autonomous System (AS) number.
```
• This property shall contain the upper Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
```
}
```
```
BGPLocalPreference (v1.1+) integer read-write(null)
```
Local preference value.
• This property shall contain the local preference value.
Highest local preference value is preferred for Border
```
Gateway Protocol (BGP) best path selection.
```
```
BGPNeighbor (v1.1+) { object
```
```
Border Gateway Protocol (BGP) neighbor related properties.
```
• This property shall contain all Border Gateway Protocol
```
(BGP) neighbor related properties.
```
```
Address (v1.1+) string read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor address.
```
• This property shall contain the IPv4 address assigned to
```
a Border Gateway Protocol (BGP) neighbor.
```
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
Redfish Data Model Specification DSP0268
146 Published Version 2025.3
Property Type Attributes Notes
```
AllowOwnASEnabled (v1.1+) boolean read-write(null)
```
```
Allow own Autonomous System (AS) status.
```
• This property shall indicate whether the Autonomous
```
System (AS) of the receiving router is permitted in a
```
```
Border Gateway Protocol (BGP) update. If true , routes
```
should be received and processed even if the router
detects its own ASN in the AS-Path. If false , they
should be dropped.
```
CIDR (v1.2+) integer read-write
```
```
The Classless Inter-Domain Routing (CIDR) value used for
```
neighbor communication. This is the number of ones before
the first zero in the subnet mask.
• The value of this property shall contain the
RFC4271-defined Classless Inter-Domain Routing
```
(CIDR) value.
```
```
ConnectRetrySeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) retry timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Retry Timer. The BGP Retry Timer allows the
```
administrator to set the amount of time in seconds
between retries to establish a connection to configured
peers that have gone down.
```
Enabled (v1.2+) boolean read-write
```
An indication of whether BGP neighbor communication is
enabled.
• The value of this property shall indicate whether BGP
neighbor communication is enabled.
```
HoldTimeSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) hold timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Hold Timer agreed upon between peers.
```
```
KeepaliveIntervalSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) Keepalive timer in seconds.
```
• This property shall contain the Keepalive timer in
seconds. It is used in conjunction with the Border
```
Gateway Protocol (BGP) hold timer.
```
```
LocalAS (v1.1+) integer read-write(null)
```
```
Local Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the local Border Gateway Protocol
```
```
(BGP) peer.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 147
Property Type Attributes Notes
```
LogStateChangesEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor log state change
```
status.
• This property shall indicate whether Border Gateway
```
Protocol (BGP) neighbor state changes are logged.
```
```
MaxPrefix (v1.1+) { object
```
```
Border Gateway Protocol (BGP) max prefix properties.
```
• These properties are applicable to configuring Border
```
Gateway Protocol (BGP) max prefix related properties.
```
```
MaxPrefixNumber (v1.1+) integer read-write(null)
```
Maximum prefix number.
• This property shall contain the maximum number of
prefixes allowed from the neighbor.
```
RestartTimerSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) restart timer in seconds.
```
• This property determines how long peer routers will wait
to delete stale routes before a Border Gateway Protocol
```
(BGP) open message is received. This timer should be
```
less than the BGP HoldTimeSeconds property.
ShutdownThresholdPercentage
```
(v1.1+)
```
number
```
(%)
```
read-write
```
(null)
```
Shutdown threshold status.
• This property shall contain the percentage of the
maximum prefix received value, 1 to 100 , at which the
router starts to generate a warning message.
ThresholdWarningOnlyEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Threshold warning only status.
• This property shall indicate what action to take if the
```
Border Gateway Protocol (BGP) route threshold is
```
reached. If true , when the Maximum-Prefix limit is
exceeded, a log message is generated. If false , when
the Maximum-Prefix limit is exceeded, the peer session
is terminated.
```
}
```
MinimumAdvertisementIntervalSeconds
```
(v1.1+) integer
```
read-write
```
(null)
```
```
Minimum Border Gateway Protocol (BGP) advertisement
```
interval in seconds.
• This property shall contain the minimum time between
```
Border Gateway Protocol (BGP) route advertisements in
```
seconds.
Redfish Data Model Specification DSP0268
148 Published Version 2025.3
Property Type Attributes Notes
```
PassiveModeEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) passive mode status.
```
• This property shall indicate whether Border Gateway
```
Protocol (BGP) passive mode is enabled.
```
```
PathMTUDiscoveryEnabled (v1.1+) boolean read-write(null)
```
Path MTU discovery status.
• This property shall indicate whether MTU discovery is
permitted.
```
PeerAS (v1.1+) integer read-write(null)
```
```
Peer Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the external Border Gateway Protocol
```
```
(BGP) peer.
```
```
ReplacePeerASEnabled (v1.1+) boolean read-write(null)
```
```
Replace Border Gateway Protocol (BGP) peer Autonomous
```
```
System (AS) status.
```
• This property shall indicate whether peer Autonomous
```
System (AS) numbers should be replaced. If true ,
```
private ASNs are removed and replaced with the peer
AS. If false , they remain unchanged.
```
TCPMaxSegmentSizeBytes (v1.1+) integer read-write(null)
```
TCP max segment size in bytes.
• This property shall contain the TCP max segment size in
bytes signifying the number of bytes that shall be
transported in a single packet.
```
TreatAsWithdrawEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) treat as withdraw status.
```
• This property shall indicate Border Gateway Protocol
```
(BGP) withdraw status. If true , the UPDATE message
```
containing the path attribute shall be treated as though
all contained routes had been withdrawn. If false , they
should remain.
```
}
```
```
BGPRoute (v1.1+) { object
```
```
Border Gateway Protocol (BGP) route-related properties.
```
• This property shall contain Border Gateway Protocol
```
(BGP) route-related properties.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 149
Property Type Attributes Notes
```
AdvertiseInactiveRoutesEnabled (v1.1+) boolean read-write(null)
```
Advertise inactive route status.
• This property shall indicate whether inactive routes
should be advertised. If true , advertise the best Border
```
Gateway Protocol (BGP) route that is inactive because
```
```
of Interior Gateway Protocol (IGP) preference. If false ,
```
do not use as part of BGP best path selection.
```
DistanceExternal (v1.1+) integer read-write(null)
```
Route distance for external routes.
• This property shall modify the administrative distance for
```
routes learned via External BGP (eBGP).
```
```
DistanceInternal (v1.1+) integer read-write(null)
```
Route distance for internal routes.
• This property shall modify the administrative distance for
```
routes learned via Internal BGP (iBGP).
```
```
DistanceLocal (v1.1+) integer read-write(null)
```
Route distance for local routes.
• This property shall modify the administrative distance for
routes configured on a local router.
ExternalCompareRouterIdEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Compare router identifier status.
• This property shall indicate whether external router
identifiers should be compared. If true , prefer the route
```
that comes from the Border Gateway Protocol (BGP)
```
router with the lowest router identifier. If false , do not
use as part of BGP best path selection.
```
FlapDampingEnabled (v1.1+) boolean read-write(null)
```
Route flap dampening status.
• This property shall indicate whether route flap
dampening should be enabled.
```
SendDefaultRouteEnabled (v1.1+) boolean read-write(null)
```
Send default route status.
• This property shall indicate whether the default route
should be advertised. If true , the default route is
```
advertised to all Border Gateway Protocol (BGP)
```
neighbors unless specifically denied. If false , the
default route is not advertised.
```
}
```
Redfish Data Model Specification DSP0268
150 Published Version 2025.3
Property Type Attributes Notes
```
BGPWeight (v1.1+) integer read-write(null)
```
BGP weight attribute.
• This property shall contain the Border Gateway Protocol
```
(BGP) weight attribute value for external peers. A higher
```
BGP weight value is preferred for BGP best path
selection.
```
GracefulRestart (v1.1+) { object
```
Graceful restart related properties.
• This property shall contain all graceful restart related
properties.
```
GracefulRestartEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) graceful restart status.
```
• This property shall indicate whether to enable Border
```
Gateway Protocol (BGP) graceful restart features.
```
```
HelperModeEnabled (v1.1+) boolean read-write(null)
```
Graceful restart helper mode status.
• This property shall indicate what to do with stale routes.
If true , the router continues to be forward packets to
stale routes. If false , it does not forward packets to
stale routes.
```
StaleRoutesTimeSeconds (v1.1+) integer read-write(null)
```
Stale route timer in seconds.
• This property shall contain the time in seconds to hold
stale routes for a restarting peer.
```
TimeSeconds (v1.1+) integer read-write(null)
```
Graceful restart timer in seconds.
• This property shall contain the time in seconds to wait
for a graceful restart capable neighbor to re-establish
```
Border Gateway Protocol (BGP) peering.
```
```
}
```
```
MED (v1.1+) integer read-write(null)
```
```
BGP Multi Exit Discriminator (MED) value.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Multi Exit Discriminator (MED) value. A lower
```
MED value is preferred for BGP best path selection.
```
MultihopEnabled (v1.1+) boolean read-write(null)
```
```
External BGP (eBGP) multihop status.
```
• This property shall indicate whether External BGP
```
(eBGP) multihop is enabled.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 151
Property Type Attributes Notes
```
MultihopTTL (v1.1+) integer read-write(null)
```
```
External BGP (eBGP) multihop Time to Live (TTL) value.
```
```
• This property shall contain the External BGP (eBGP)
```
```
multihop Time to Live (TTL) value.
```
```
MultiplePaths (v1.1+) { object
```
Multiple path related properties.
• This property shall contain all multiple path related
properties.
```
MaximumPaths (v1.1+) integer read-write(null)
```
Maximum paths number.
• This property shall contain the maximum number of
paths for multiple path operation.
```
UseMultiplePathsEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) multiple paths status.
```
• This property shall indicate whether multiple paths
should be advertised. If true , Border Gateway Protocol
```
(BGP) advertises multiple paths for the same prefix for
```
path diversity. If false , it advertises based on best path
selection.
```
}
```
```
SendCommunityEnabled (v1.1+) boolean read-write(null)
```
Indicates whether community attributes are sent.
• This property shall indicate whether community
attributes are sent to BGP neighbors.
```
}
```
```
IPv4 (v1.1+) { object
```
```
IPv4 and Virtual LAN (VLAN) related addressing for this
```
Ethernet fabric.
```
• This property shall contain IPv4 and Virtual LAN (VLAN)
```
addressing-related properties for this Ethernet fabric.
```
AnycastGatewayIPAddress (v1.1+) string read-write(null)
```
The anycast gateway IPv4 address.
• This property shall contain the anycast gateway IPv4
address for a host subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
AnycastGatewayMACAddress (v1.1+) string read-write(null)
```
The anycast gateway MAC address.
• This property shall contain the anycast gateway MAC
address for a host subnet.
```
Pattern: ^([0-9A-Fa-f]{2}[:-]){5}([0-9A-Fa-f]{2})$
```
Redfish Data Model Specification DSP0268
152 Published Version 2025.3
Property Type Attributes Notes
```
DHCP (v1.1+) { object
```
```
The Dynamic Host Configuration Protocol (DHCP) related
```
addressing for this Ethernet fabric.
• This property shall contain the primary and secondary
```
Dynamic Host Configuration Protocol (DHCP) server
```
addressing for this Ethernet fabric.
```
DHCPInterfaceMTUBytes (v1.1+) integer read-write(null)
```
```
Dynamic Host Configuration Protocol (DHCP) interface
```
```
Maximum Transmission Unit (MTU).
```
• This property shall contain the Maximum Transmission
```
Unit (MTU) to use on this interface in bytes.
```
```
DHCPRelayEnabled (v1.1+) boolean read-write(null)
```
```
Dynamic Host Configuration Protocol (DHCP) relay status.
```
• This property shall indicate whether Dynamic Host
```
Configuration Protocol (DHCP) Relay is enabled.
```
```
DHCPServer (v1.1+) [ ]
```
array
```
(string,
```
```
null)
```
read-write
```
The Dynamic Host Configuration Protocol (DHCP) IPv4
```
addresses for this Ethernet fabric.
• This property shall contain an array of addresses
assigned to the Dynamic Host Configuration Protocol
```
(DHCP) server for this Ethernet fabric.
```
```
}
```
```
DistributeIntoUnderlayEnabled (v1.1+) boolean read-write(null)
```
Indicates if host subnets should be distributed into the fabric
underlay.
• This property shall indicate whether host subnets are
distributed into the fabric underlay.
```
DNSDomainName (v1.1+) string read-write(null)
```
```
The Domain Name Service (DNS) domain name for this
```
Ethernet fabric.
• This property shall contain the Domain Name Service
```
(DNS) domain name for this Ethernet fabric.
```
```
DNSServer (v1.1+) [ ]
```
array
```
(string,
```
```
null)
```
read-write
```
The Domain Name Service (DNS) servers for this Ethernet
```
fabric.
• This property shall contain an array of the Domain Name
```
Service (DNS) servers for this Ethernet fabric.
```
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 153
Property Type Attributes Notes
```
EBGPAddressRange (v1.1+) {} object
```
```
External BGP (eBGP) related addressing for this Ethernet
```
fabric.
• This property shall contain the range of IPv4 addresses
```
assigned to External BGP (eBGP) neighbors belonging
```
```
to different ASes (Autonomous Systems).
```
For more information about this property, see
IPv4AddressRange in Property Details.
```
FabricLinkAddressRange (v1.1+) {} object
```
Link-related IPv4 addressing for this Ethernet fabric typically
applied to connections between spine and leaf Ethernet
switches.
• This property shall contain link-related IPv4 addressing
for this Ethernet fabric typically applied to connections
between spine and leaf Ethernet switches.
For more information about this property, see
IPv4AddressRange in Property Details.
```
GatewayIPAddress (v1.1+) string read-write(null)
```
The gateway IPv4 address.
• This property shall contain the gateway IPv4 address for
a host subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
HostAddressRange (v1.1+) {} object
```
IPv4-related host subnet addressing for physical device
endpoints that connect to this Ethernet fabric.
• This property shall contain the IP subnet range for host
addressing for physical device endpoints that connect to
this Ethernet fabric. An endpoint shall be allocated an IP
address from this host address range. The Ethernet
fabric should provide IP unicast or multicast connectivity
for host device endpoints belonging to this host address
range.
For more information about this property, see
IPv4AddressRange in Property Details.
```
IBGPAddressRange (v1.1+) {} object
```
```
Internal BGP (iBGP) related addressing for this Ethernet
```
fabric.
• This property shall contain the range of IPv4 addresses
```
assigned to Internal BGP (iBGP) neighbors belonging to
```
```
the same AS (Autonomous System).
```
For more information about this property, see
IPv4AddressRange in Property Details.
Redfish Data Model Specification DSP0268
154 Published Version 2025.3
Property Type Attributes Notes
```
LoopbackAddressRange (v1.1+) {} object
```
Loopback-related IPv4 addressing for this Ethernet fabric.
• This property shall contain the range of loopback-related
IPv4 addresses assigned to this Ethernet fabric's
Ethernet switches. A loopback interface provides a
stable interface to which an IP address is then assigned.
This address can be configured as the source address
when the networking device needs to send data for
control-plane protocols such as BGP and OSPF.
For more information about this property, see
IPv4AddressRange in Property Details.
```
ManagementAddressRange (v1.1+) {} object
```
Management-related addressing for this Ethernet fabric.
• This property shall contain the range of management
IPv4 addresses assigned to manage this Ethernet
fabric's Ethernet switches.
For more information about this property, see
IPv4AddressRange in Property Details.
```
NativeVLAN (v1.1+) integer read-write(null)
```
```
The untagged Virtual LAN (VLAN) ID value.
```
```
• This property shall contain the Virtual LAN (VLAN) ID
```
value for untagged traffic.
```
NTPOffsetHoursMinutes (v1.1+) integer read-write(null)
```
```
The Network Time Protocol (NTP) offset configuration.
```
• This property shall contain the Network Time Protocol
```
(NTP) offset. The NTP offset property is used to
```
```
calculate the time from UTC (Universal Time
```
```
Coordinated) time in hours and minutes.
```
```
NTPServer (v1.1+) [ ]
```
array
```
(string,
```
```
null)
```
read-write
```
The Network Time Protocol (NTP) servers for this Ethernet
```
fabric.
• This property shall contain an array of the Network Time
```
Protocol (NTP) servers for this Ethernet fabric.
```
```
NTPTimezone (v1.1+) string read-write(null)
```
```
The Network Time Protocol (NTP) time zone for this Ethernet
```
fabric.
• This property shall contain the Network Time Protocol
```
(NTP) time zone name assigned to this Ethernet fabric.
```
```
SystemMACRange (v1.2+) { object
```
The MAC address range for systems in this subnet.
• This property shall contain the Media Access Control
```
(MAC) address range for systems in Ethernet Virtual
```
```
Private Network (EVPN) based fabrics.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 155
Property Type Attributes Notes
```
Lower (v1.2+) string read-write(null)
```
The lower system MAC address.
• This property shall contain the lower system Media
```
Access Control (MAC) address to be used as part of a
```
range of system MAC addresses.
```
Pattern: ^([0-9A-Fa-f]{2}[:-]){5}([0-9A-Fa-f]{2})$
```
```
Upper (v1.2+) string read-write(null)
```
The upper system MAC address.
• This property shall contain the upper system Media
```
Access Control (MAC) address to be used as part of a
```
range of system MAC addresses.
```
Pattern: ^([0-9A-Fa-f]{2}[:-]){5}([0-9A-Fa-f]{2})$
```
```
}
```
```
VLANIdentifierAddressRange (v1.1+) { object
```
```
Virtual LAN (VLAN) tag related addressing for this Ethernet
```
fabric or for end-host networks.
```
• This property shall contain Virtual LAN (VLAN) tags for
```
the entire fabric as well as to end hosts.
```
Lower (v1.1+) integer read-write(null)
```
```
Virtual LAN (VLAN) tag lower value.
```
```
• This property shall contain the Virtual LAN (VLAN) tag
```
lower value.
```
Upper (v1.1+) integer read-write(null)
```
```
Virtual LAN (VLAN) tag upper value.
```
```
• This property shall contain the Virtual LAN (VLAN) tag
```
upper value.
```
}
```
```
}
```
```
MultiProtocolEBGP (v1.1+) { object
```
```
Multi Protocol eBGP (MP eBGP) related properties for this
```
Ethernet fabric.
```
• This property shall contain the Multi Protocol eBGP (MP
```
```
eBGP) related properties for this Ethernet fabric.
```
Redfish Data Model Specification DSP0268
156 Published Version 2025.3
Property Type Attributes Notes
```
AllowDuplicateASEnabled (v1.1+) boolean read-write(null)
```
```
Allow duplicate Autonomous System (AS) path.
```
• This property shall indicate whether duplicate
```
Autonomous System (AS) numbers are allowed. If
```
true , routes with the same AS number as the receiving
router should be allowed. If false , routes should be
dropped if the router receives its own AS number in a
```
Border Gateway Protocol (BGP) update.
```
```
AllowOverrideASEnabled (v1.1+) boolean read-write(null)
```
```
Option to override an Autonomous System (AS) number with
```
the AS number of the sending peer.
• This property shall indicate whether Autonomous
```
System (AS) numbers should be overridden. If true ,
```
AS number should be overridden with the AS number of
the sending peer. If false , AS number override is
disabled.
```
AlwaysCompareMEDEnabled (v1.1+) boolean read-write(null)
```
```
Compare Multi Exit Discriminator (MED) status.
```
• This property shall indicate whether neighbor Multi Exit
```
Discriminator (MED) attributes should be compared.
```
```
ASNumberRange (v1.1+) { object
```
```
Autonomous System (AS) number range.
```
• This property shall contain the range of Autonomous
```
System (AS) numbers assigned to each Border
```
```
Gateway Protocol (BGP) peer within the fabric.
```
```
Lower (v1.1+) integer read-write
```
```
Lower Autonomous System (AS) number.
```
• This property shall contain the lower Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
```
Upper (v1.1+) integer read-write
```
```
Upper Autonomous System (AS) number.
```
• This property shall contain the upper Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
```
}
```
```
BGPLocalPreference (v1.1+) integer read-write(null)
```
Local preference value.
• This property shall contain the local preference value.
Highest local preference value is preferred for Border
```
Gateway Protocol (BGP) best path selection.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 157
Property Type Attributes Notes
```
BGPNeighbor (v1.1+) { object
```
```
Border Gateway Protocol (BGP) neighbor related properties.
```
• This property shall contain all Border Gateway Protocol
```
(BGP) neighbor related properties.
```
```
Address (v1.1+) string read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor address.
```
• This property shall contain the IPv4 address assigned to
```
a Border Gateway Protocol (BGP) neighbor.
```
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
AllowOwnASEnabled (v1.1+) boolean read-write(null)
```
```
Allow own Autonomous System (AS) status.
```
• This property shall indicate whether the Autonomous
```
System (AS) of the receiving router is permitted in a
```
```
Border Gateway Protocol (BGP) update. If true , routes
```
should be received and processed even if the router
detects its own ASN in the AS-Path. If false , they
should be dropped.
```
CIDR (v1.2+) integer read-write
```
```
The Classless Inter-Domain Routing (CIDR) value used for
```
neighbor communication. This is the number of ones before
the first zero in the subnet mask.
• The value of this property shall contain the
RFC4271-defined Classless Inter-Domain Routing
```
(CIDR) value.
```
```
ConnectRetrySeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) retry timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Retry Timer. The BGP Retry Timer allows the
```
administrator to set the amount of time in seconds
between retries to establish a connection to configured
peers that have gone down.
```
Enabled (v1.2+) boolean read-write
```
An indication of whether BGP neighbor communication is
enabled.
• The value of this property shall indicate whether BGP
neighbor communication is enabled.
```
HoldTimeSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) hold timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Hold Timer agreed upon between peers.
```
Redfish Data Model Specification DSP0268
158 Published Version 2025.3
Property Type Attributes Notes
```
KeepaliveIntervalSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) Keepalive timer in seconds.
```
• This property shall contain the Keepalive timer in
seconds. It is used in conjunction with the Border
```
Gateway Protocol (BGP) hold timer.
```
```
LocalAS (v1.1+) integer read-write(null)
```
```
Local Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the local Border Gateway Protocol
```
```
(BGP) peer.
```
```
LogStateChangesEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor log state change
```
status.
• This property shall indicate whether Border Gateway
```
Protocol (BGP) neighbor state changes are logged.
```
```
MaxPrefix (v1.1+) { object
```
```
Border Gateway Protocol (BGP) max prefix properties.
```
• These properties are applicable to configuring Border
```
Gateway Protocol (BGP) max prefix related properties.
```
```
MaxPrefixNumber (v1.1+) integer read-write(null)
```
Maximum prefix number.
• This property shall contain the maximum number of
prefixes allowed from the neighbor.
```
RestartTimerSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) restart timer in seconds.
```
• This property determines how long peer routers will wait
to delete stale routes before a Border Gateway Protocol
```
(BGP) open message is received. This timer should be
```
less than the BGP HoldTimeSeconds property.
ShutdownThresholdPercentage
```
(v1.1+)
```
number
```
(%)
```
read-write
```
(null)
```
Shutdown threshold status.
• This property shall contain the percentage of the
maximum prefix received value, 1 to 100 , at which the
router starts to generate a warning message.
ThresholdWarningOnlyEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Threshold warning only status.
• This property shall indicate what action to take if the
```
Border Gateway Protocol (BGP) route threshold is
```
reached. If true , when the Maximum-Prefix limit is
exceeded, a log message is generated. If false , when
the Maximum-Prefix limit is exceeded, the peer session
is terminated.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 159
Property Type Attributes Notes
```
}
```
MinimumAdvertisementIntervalSeconds
```
(v1.1+) integer
```
read-write
```
(null)
```
```
Minimum Border Gateway Protocol (BGP) advertisement
```
interval in seconds.
• This property shall contain the minimum time between
```
Border Gateway Protocol (BGP) route advertisements in
```
seconds.
```
PassiveModeEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) passive mode status.
```
• This property shall indicate whether Border Gateway
```
Protocol (BGP) passive mode is enabled.
```
```
PathMTUDiscoveryEnabled (v1.1+) boolean read-write(null)
```
Path MTU discovery status.
• This property shall indicate whether MTU discovery is
permitted.
```
PeerAS (v1.1+) integer read-write(null)
```
```
Peer Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the external Border Gateway Protocol
```
```
(BGP) peer.
```
```
ReplacePeerASEnabled (v1.1+) boolean read-write(null)
```
```
Replace Border Gateway Protocol (BGP) peer Autonomous
```
```
System (AS) status.
```
• This property shall indicate whether peer Autonomous
```
System (AS) numbers should be replaced. If true ,
```
private ASNs are removed and replaced with the peer
AS. If false , they remain unchanged.
```
TCPMaxSegmentSizeBytes (v1.1+) integer read-write(null)
```
TCP max segment size in bytes.
• This property shall contain the TCP max segment size in
bytes signifying the number of bytes that shall be
transported in a single packet.
```
TreatAsWithdrawEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) treat as withdraw status.
```
• This property shall indicate Border Gateway Protocol
```
(BGP) withdraw status. If true , the UPDATE message
```
containing the path attribute shall be treated as though
all contained routes had been withdrawn. If false , they
should remain.
```
}
```
Redfish Data Model Specification DSP0268
160 Published Version 2025.3
Property Type Attributes Notes
```
BGPRoute (v1.1+) { object
```
```
Border Gateway Protocol (BGP) route-related properties.
```
• This property shall contain Border Gateway Protocol
```
(BGP) route-related properties.
```
```
AdvertiseInactiveRoutesEnabled (v1.1+) boolean read-write(null)
```
Advertise inactive route status.
• This property shall indicate whether inactive routes
should be advertised. If true , advertise the best Border
```
Gateway Protocol (BGP) route that is inactive because
```
```
of Interior Gateway Protocol (IGP) preference. If false ,
```
do not use as part of BGP best path selection.
```
DistanceExternal (v1.1+) integer read-write(null)
```
Route distance for external routes.
• This property shall modify the administrative distance for
```
routes learned via External BGP (eBGP).
```
```
DistanceInternal (v1.1+) integer read-write(null)
```
Route distance for internal routes.
• This property shall modify the administrative distance for
```
routes learned via Internal BGP (iBGP).
```
```
DistanceLocal (v1.1+) integer read-write(null)
```
Route distance for local routes.
• This property shall modify the administrative distance for
routes configured on a local router.
ExternalCompareRouterIdEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Compare router identifier status.
• This property shall indicate whether external router
identifiers should be compared. If true , prefer the route
```
that comes from the Border Gateway Protocol (BGP)
```
router with the lowest router identifier. If false , do not
use as part of BGP best path selection.
```
FlapDampingEnabled (v1.1+) boolean read-write(null)
```
Route flap dampening status.
• This property shall indicate whether route flap
dampening should be enabled.
```
SendDefaultRouteEnabled (v1.1+) boolean read-write(null)
```
Send default route status.
• This property shall indicate whether the default route
should be advertised. If true , the default route is
```
advertised to all Border Gateway Protocol (BGP)
```
neighbors unless specifically denied. If false , the
default route is not advertised.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 161
Property Type Attributes Notes
```
}
```
```
BGPWeight (v1.1+) integer read-write(null)
```
BGP weight attribute.
• This property shall contain the Border Gateway Protocol
```
(BGP) weight attribute value for external peers. A higher
```
BGP weight value is preferred for BGP best path
selection.
```
GracefulRestart (v1.1+) { object
```
Graceful restart related properties.
• This property shall contain all graceful restart related
properties.
```
GracefulRestartEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) graceful restart status.
```
• This property shall indicate whether to enable Border
```
Gateway Protocol (BGP) graceful restart features.
```
```
HelperModeEnabled (v1.1+) boolean read-write(null)
```
Graceful restart helper mode status.
• This property shall indicate what to do with stale routes.
If true , the router continues to be forward packets to
stale routes. If false , it does not forward packets to
stale routes.
```
StaleRoutesTimeSeconds (v1.1+) integer read-write(null)
```
Stale route timer in seconds.
• This property shall contain the time in seconds to hold
stale routes for a restarting peer.
```
TimeSeconds (v1.1+) integer read-write(null)
```
Graceful restart timer in seconds.
• This property shall contain the time in seconds to wait
for a graceful restart capable neighbor to re-establish
```
Border Gateway Protocol (BGP) peering.
```
```
}
```
```
MED (v1.1+) integer read-write(null)
```
```
BGP Multi Exit Discriminator (MED) value.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Multi Exit Discriminator (MED) value. A lower
```
MED value is preferred for BGP best path selection.
```
MultihopEnabled (v1.1+) boolean read-write(null)
```
```
External BGP (eBGP) multihop status.
```
• This property shall indicate whether External BGP
```
(eBGP) multihop is enabled.
```
Redfish Data Model Specification DSP0268
162 Published Version 2025.3
Property Type Attributes Notes
```
MultihopTTL (v1.1+) integer read-write(null)
```
```
External BGP (eBGP) multihop Time to Live (TTL) value.
```
```
• This property shall contain the External BGP (eBGP)
```
```
multihop Time to Live (TTL) value.
```
```
MultiplePaths (v1.1+) { object
```
Multiple path related properties.
• This property shall contain all multiple path related
properties.
```
MaximumPaths (v1.1+) integer read-write(null)
```
Maximum paths number.
• This property shall contain the maximum number of
paths for multiple path operation.
```
UseMultiplePathsEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) multiple paths status.
```
• This property shall indicate whether multiple paths
should be advertised. If true , Border Gateway Protocol
```
(BGP) advertises multiple paths for the same prefix for
```
path diversity. If false , it advertises based on best path
selection.
```
}
```
```
SendCommunityEnabled (v1.1+) boolean read-write(null)
```
Indicates whether community attributes are sent.
• This property shall indicate whether community
attributes are sent to BGP neighbors.
```
}
```
```
MultiProtocolIBGP (v1.1+) { object
```
```
Multi Protocol iBGP (MP iBGP) related properties for this
```
Ethernet fabric.
```
• This property shall contain the Multi Protocol iBGP (MP
```
```
iBGP) related properties for this Ethernet fabric.
```
```
ASNumberRange (v1.1+) { object
```
```
Autonomous System (AS) number range.
```
• This property shall contain the range of Autonomous
```
System (AS) numbers assigned to each Border
```
```
Gateway Protocol (BGP) peer within the fabric.
```
```
Lower (v1.1+) integer read-write
```
```
Lower Autonomous System (AS) number.
```
• This property shall contain the lower Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 163
Property Type Attributes Notes
```
Upper (v1.1+) integer read-write
```
```
Upper Autonomous System (AS) number.
```
• This property shall contain the upper Autonomous
```
System (AS) number to be used as part of a range of
```
ASN values.
```
}
```
```
BGPNeighbor (v1.1+) { object
```
```
Border Gateway Protocol (BGP) neighbor related properties.
```
• This property shall contain all Border Gateway Protocol
```
(BGP) neighbor related properties.
```
```
Address (v1.1+) string read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor address.
```
• This property shall contain the IPv4 address assigned to
```
a Border Gateway Protocol (BGP) neighbor.
```
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
```
AllowOwnASEnabled (v1.1+) boolean read-write(null)
```
```
Allow own Autonomous System (AS) status.
```
• This property shall indicate whether the Autonomous
```
System (AS) of the receiving router is permitted in a
```
```
Border Gateway Protocol (BGP) update. If true , routes
```
should be received and processed even if the router
detects its own ASN in the AS-Path. If false , they
should be dropped.
```
CIDR (v1.2+) integer read-write
```
```
The Classless Inter-Domain Routing (CIDR) value used for
```
neighbor communication. This is the number of ones before
the first zero in the subnet mask.
• The value of this property shall contain the
RFC4271-defined Classless Inter-Domain Routing
```
(CIDR) value.
```
```
ConnectRetrySeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) retry timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Retry Timer. The BGP Retry Timer allows the
```
administrator to set the amount of time in seconds
between retries to establish a connection to configured
peers that have gone down.
```
Enabled (v1.2+) boolean read-write
```
An indication of whether BGP neighbor communication is
enabled.
• The value of this property shall indicate whether BGP
neighbor communication is enabled.
Redfish Data Model Specification DSP0268
164 Published Version 2025.3
Property Type Attributes Notes
```
HoldTimeSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) hold timer in seconds.
```
• This property shall contain the Border Gateway Protocol
```
(BGP) Hold Timer agreed upon between peers.
```
```
KeepaliveIntervalSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) Keepalive timer in seconds.
```
• This property shall contain the Keepalive timer in
seconds. It is used in conjunction with the Border
```
Gateway Protocol (BGP) hold timer.
```
```
LocalAS (v1.1+) integer read-write(null)
```
```
Local Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the local Border Gateway Protocol
```
```
(BGP) peer.
```
```
LogStateChangesEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) neighbor log state change
```
status.
• This property shall indicate whether Border Gateway
```
Protocol (BGP) neighbor state changes are logged.
```
```
MaxPrefix (v1.1+) { object
```
```
Border Gateway Protocol (BGP) max prefix properties.
```
• These properties are applicable to configuring Border
```
Gateway Protocol (BGP) max prefix related properties.
```
```
MaxPrefixNumber (v1.1+) integer read-write(null)
```
Maximum prefix number.
• This property shall contain the maximum number of
prefixes allowed from the neighbor.
```
RestartTimerSeconds (v1.1+) integer read-write(null)
```
```
Border Gateway Protocol (BGP) restart timer in seconds.
```
• This property determines how long peer routers will wait
to delete stale routes before a Border Gateway Protocol
```
(BGP) open message is received. This timer should be
```
less than the BGP HoldTimeSeconds property.
ShutdownThresholdPercentage
```
(v1.1+)
```
number
```
(%)
```
read-write
```
(null)
```
Shutdown threshold status.
• This property shall contain the percentage of the
maximum prefix received value, 1 to 100 , at which the
router starts to generate a warning message.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 165
Property Type Attributes Notes
ThresholdWarningOnlyEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Threshold warning only status.
• This property shall indicate what action to take if the
```
Border Gateway Protocol (BGP) route threshold is
```
reached. If true , when the Maximum-Prefix limit is
exceeded, a log message is generated. If false , when
the Maximum-Prefix limit is exceeded, the peer session
is terminated.
```
}
```
MinimumAdvertisementIntervalSeconds
```
(v1.1+) integer
```
read-write
```
(null)
```
```
Minimum Border Gateway Protocol (BGP) advertisement
```
interval in seconds.
• This property shall contain the minimum time between
```
Border Gateway Protocol (BGP) route advertisements in
```
seconds.
```
PassiveModeEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) passive mode status.
```
• This property shall indicate whether Border Gateway
```
Protocol (BGP) passive mode is enabled.
```
```
PathMTUDiscoveryEnabled (v1.1+) boolean read-write(null)
```
Path MTU discovery status.
• This property shall indicate whether MTU discovery is
permitted.
```
PeerAS (v1.1+) integer read-write(null)
```
```
Peer Autonomous System (AS) number.
```
• This property shall contain the Autonomous System
```
(AS) number of the external Border Gateway Protocol
```
```
(BGP) peer.
```
```
ReplacePeerASEnabled (v1.1+) boolean read-write(null)
```
```
Replace Border Gateway Protocol (BGP) peer Autonomous
```
```
System (AS) status.
```
• This property shall indicate whether peer Autonomous
```
System (AS) numbers should be replaced. If true ,
```
private ASNs are removed and replaced with the peer
AS. If false , they remain unchanged.
```
TCPMaxSegmentSizeBytes (v1.1+) integer read-write(null)
```
TCP max segment size in bytes.
• This property shall contain the TCP max segment size in
bytes signifying the number of bytes that shall be
transported in a single packet.
Redfish Data Model Specification DSP0268
166 Published Version 2025.3
Property Type Attributes Notes
```
TreatAsWithdrawEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) treat as withdraw status.
```
• This property shall indicate Border Gateway Protocol
```
(BGP) withdraw status. If true , the UPDATE message
```
containing the path attribute shall be treated as though
all contained routes had been withdrawn. If false , they
should remain.
```
}
```
```
BGPRoute (v1.1+) { object
```
```
Border Gateway Protocol (BGP) route-related properties.
```
• This property shall contain Border Gateway Protocol
```
(BGP) route-related properties.
```
```
AdvertiseInactiveRoutesEnabled (v1.1+) boolean read-write(null)
```
Advertise inactive route status.
• This property shall indicate whether inactive routes
should be advertised. If true , advertise the best Border
```
Gateway Protocol (BGP) route that is inactive because
```
```
of Interior Gateway Protocol (IGP) preference. If false ,
```
do not use as part of BGP best path selection.
```
DistanceExternal (v1.1+) integer read-write(null)
```
Route distance for external routes.
• This property shall modify the administrative distance for
```
routes learned via External BGP (eBGP).
```
```
DistanceInternal (v1.1+) integer read-write(null)
```
Route distance for internal routes.
• This property shall modify the administrative distance for
```
routes learned via Internal BGP (iBGP).
```
```
DistanceLocal (v1.1+) integer read-write(null)
```
Route distance for local routes.
• This property shall modify the administrative distance for
routes configured on a local router.
ExternalCompareRouterIdEnabled
```
(v1.1+) boolean
```
read-write
```
(null)
```
Compare router identifier status.
• This property shall indicate whether external router
identifiers should be compared. If true , prefer the route
```
that comes from the Border Gateway Protocol (BGP)
```
router with the lowest router identifier. If false , do not
use as part of BGP best path selection.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 167
Property Type Attributes Notes
```
FlapDampingEnabled (v1.1+) boolean read-write(null)
```
Route flap dampening status.
• This property shall indicate whether route flap
dampening should be enabled.
```
SendDefaultRouteEnabled (v1.1+) boolean read-write(null)
```
Send default route status.
• This property shall indicate whether the default route
should be advertised. If true , the default route is
```
advertised to all Border Gateway Protocol (BGP)
```
neighbors unless specifically denied. If false , the
default route is not advertised.
```
}
```
```
GracefulRestart (v1.1+) { object
```
Graceful restart related properties.
• This property shall contain all graceful restart related
properties.
```
GracefulRestartEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) graceful restart status.
```
• This property shall indicate whether to enable Border
```
Gateway Protocol (BGP) graceful restart features.
```
```
HelperModeEnabled (v1.1+) boolean read-write(null)
```
Graceful restart helper mode status.
• This property shall indicate what to do with stale routes.
If true , the router continues to be forward packets to
stale routes. If false , it does not forward packets to
stale routes.
```
StaleRoutesTimeSeconds (v1.1+) integer read-write(null)
```
Stale route timer in seconds.
• This property shall contain the time in seconds to hold
stale routes for a restarting peer.
```
TimeSeconds (v1.1+) integer read-write(null)
```
Graceful restart timer in seconds.
• This property shall contain the time in seconds to wait
for a graceful restart capable neighbor to re-establish
```
Border Gateway Protocol (BGP) peering.
```
```
}
```
```
MultiplePaths (v1.1+) { object
```
Multiple path related properties.
• This property shall contain all multiple path related
properties.
Redfish Data Model Specification DSP0268
168 Published Version 2025.3
Property Type Attributes Notes
```
MaximumPaths (v1.1+) integer read-write(null)
```
Maximum paths number.
• This property shall contain the maximum number of
paths for multiple path operation.
```
UseMultiplePathsEnabled (v1.1+) boolean read-write(null)
```
```
Border Gateway Protocol (BGP) multiple paths status.
```
• This property shall indicate whether multiple paths
should be advertised. If true , Border Gateway Protocol
```
(BGP) advertises multiple paths for the same prefix for
```
path diversity. If false , it advertises based on best path
selection.
```
}
```
```
SendCommunityEnabled (v1.1+) boolean read-write(null)
```
Indicates whether community attributes are sent.
• This property shall indicate whether community
attributes are sent to BGP neighbors.
```
}
```
```
}
```
```
GenZ { object
```
The Gen-Z related properties for this address pool.
• This property shall contain the Gen-Z related properties
for this address pool.
```
AccessKey string read-write(null)
```
The Access Key required for this address pool.
• This property shall contain the Gen-Z Core
Specification-defined Access Key required for this
address pool.
```
Pattern: ^0[xX]([a-fA-F]|[0-9]){2}$
```
```
MaxCID integer read-write(null)
```
```
The maximum value for the Component Identifier (CID).
```
• This property shall contain the maximum value for the
Gen-Z Core Specification-defined Component Identifier
```
(CID).
```
```
MaxSID integer read-write(null)
```
```
The maximum value for the Subnet Identifier (SID).
```
• This property shall contain the maximum value for the
Gen-Z Core Specification-defined Subnet Identifier
```
(SID).
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 169
Property Type Attributes Notes
```
MinCID integer read-write(null)
```
```
The minimum value for the Component Identifier (CID).
```
• This property shall contain the minimum value for the
Gen-Z Core Specification-defined Component Identifier
```
(CID).
```
```
MinSID integer read-write(null)
```
```
The minimum value for the Subnet Identifier (SID).
```
• This property shall contain the minimum value for the
Gen-Z Core Specification-defined Subnet Identifier
```
(SID).
```
```
}
```
```
Links { object
```
The links to other resources that are related to this resource.
• This property shall contain links to resources that are
related to but are not contained by, or subordinate to,
this resource.
```
Endpoints [ { array
```
An array of links to the endpoints that this address pool
contains.
• This property shall contain an array of links to resources
of type Endpoint that this address pool contains.
@odata.id string read-write Link to a Endpoint resource. See the Links section and theEndpoint schema for details.
```
} ]
```
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
```
Zones [ { array
```
An array of links to the zones that this address pool contains.
• This property shall contain an array of links to resources
of type Zone that this address pool contains.
@odata.id string read-write Link to a Zone resource. See the Links section and the Zoneschema for details.
```
} ]
```
```
}
```
Redfish Data Model Specification DSP0268
170 Published Version 2025.3
Property Type Attributes Notes
```
Status {} object
```
The status and health of the resource and its subordinate or
dependent resources.
• This property shall contain any status or health
properties of the resource.
For property details, see Status.
6.4.4 Property details
6.4.4.1 IPv4AddressRange
IPv4-related address range for an Ethernet fabric.
Lower
```
(v1.1+) string
```
read-
write
```
(null)
```
Lower IPv4 network address.
• This property shall contain the lower IPv4 network address to be used as part of a subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
Upper
```
(v1.1+) string
```
read-
write
```
(null)
```
Upper IPv4 network address.
• This property shall contain the upper IPv4 network address to be used as part of a host subnet.
```
Pattern: ^(?:[0-9]{1,3}\.){3}[0-9]{1,3}$
```
6.4.5 Example response
```
{
```
"@odata.type": "#AddressPool.v1_3_0.AddressPool",
"Id": "AP1",
"Name": "Address Pool 1",
"Description": "Address Pool 1",
```
"Status": {
```
"State": "Enabled",
"Health": "OK"
```
},
```
```
"GenZ": {
```
"MinCID": 1,
"MaxCID": 4096,
"MinSID": 100,
"MaxSID": 8192,
"AccessKey": "0x1A"
```
},
```
```
"Links": {
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 171
"Endpoints": [
```
{
```
"@odata.id": "/redfish/v1/Fabrics/GenZ/Endpoints/1"
```
}
```
]
```
},
```
"@odata.id": "/redfish/v1/Fabrics/GenZ/AddressPools/AP1"
```
}
```
6.5 Aggregate 1.0.3
Version v1.0
Release 2020.2
6.5.1 Description
The Aggregate schema describes a grouping method for an aggregation service. Aggregates are formal groups of
resources that are more persistent than ad hoc groupings.
• This resource shall represent an aggregation service grouping method for a Redfish implementation.
6.5.2 URIs
```
/redfish/v1/AggregationService/Aggregates/{AggregateId}
```
6.5.3 Properties
Property Type Attributes Notes
```
Elements [ { array required
```
The elements of this aggregate.
• This property shall contain an array of links to the elements of this aggregate.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it shall be
of the form defined in the Redfish specification.
```
} ]
```
Redfish Data Model Specification DSP0268
172 Published Version 2025.3
Property Type Attributes Notes
```
ElementsCount integer read-only(null)
```
The number of entries in the Elements array.
• This property shall contain the number of entries in the Elements array.
6.5.4 Actions
6.5.4.1 AddElements
Description
This action is used to add one or more resources to the aggregate.
• This action shall add one or more resources to the aggregate, with the result that the resources are included in
the Elements array of the aggregate.
Action URI
```
{Base URI of target resource}/Actions/Aggregate.AddElements
```
Action parameters
Parameter Name Type Attributes Notes
```
Elements [ { array required
```
An array of resource links to add to the Elements array.
• This parameter shall contain an array of links to the specified resources to add to
the aggregate's Elements array.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it shall
be of the form defined in the Redfish specification.
```
} ]
```
Request Example
```
{
```
"Elements": [
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node7"
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 173
```
},
```
```
{
```
"@odata.id": "node8.intranet.contoso.com/redfish/v1/Systems/1"
```
}
```
]
```
}
```
6.5.4.2 RemoveElements
Description
This action is used to remove one or more resources from the aggregate.
• This action shall remove one or more resources from the aggregate, with the result that the resources are
removed from the Elements array of the aggregate.
Action URI
```
{Base URI of target resource}/Actions/Aggregate.RemoveElements
```
Action parameters
Parameter Name Type Attributes Notes
```
Elements [ { array required
```
An array of resource links to remove from the Elements array.
• This parameter shall contain an array of links to the specified resources to remove
from the aggregate's Elements array.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the resource and it shall
be of the form defined in the Redfish specification.
```
} ]
```
Request Example
```
{
```
"Elements": [
```
{
```
"@odata.id": "node8.intranet.contoso.com/redfish/v1/Systems/1"
```
}
```
Redfish Data Model Specification DSP0268
174 Published Version 2025.3
]
```
}
```
6.5.4.3 Reset
Description
This action is used to reset a collection of resources. For example, this could be an aggregate or a list of computer
systems.
• This action shall perform a reset of a collection of resources.
Action URI
```
{Base URI of target resource}/Actions/Aggregate.Reset
```
Action parameters
Parameter Name Type Attributes Notes
BatchSize integer optional
The number of elements in each batch being reset.
• This parameter shall contain the number of elements in each batch
simultaneously being issued a reset.
```
DelayBetweenBatchesInSeconds integer(seconds) optional
```
The delay of the batches of elements being reset in seconds.
• This parameter shall contain the delay of the batches of elements
being reset in seconds.
```
ResetType string(enum) optional
```
The type of reset.
• This parameter shall contain the type of reset. The service can
accept a request without the parameter and perform an
implementation-specific default reset.
For the possible property values, see ResetType in Property details.
Request Example
```
{
```
"ResetType": "ForceRestart",
"BatchSize": 5,
"DelayBetweenBatchesInSeconds": 30
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 175
```
}
```
6.5.4.4 SetDefaultBootOrder
Description
This action is used to restore the boot order to the default state for the computer systems that are members of this
aggregate.
• This action shall restore the boot order to the default state for the computer systems that are members of this
aggregate.
Action URI
```
{Base URI of target resource}/Actions/Aggregate.SetDefaultBootOrder
```
Action parameters
This action takes no parameters.
6.5.5 Property details
6.5.5.1 ResetType
The type of reset.
• This parameter shall contain the type of reset. The service can accept a request without the parameter and
perform an implementation-specific default reset.
string Description
ForceOff
```
Turn off the unit immediately (non-graceful shutdown).
```
• This value shall indicate the resource will transition to a power off state. The transition will start
immediately. Upon successful completion, the PowerState property, if supported, shall contain the
value Off .
ForceOn
Turn on the unit immediately.
• This value shall indicate the resource will transition to a power on state. The transition will start
immediately. Upon successful completion, the PowerState property shall contain the value On .
Redfish Data Model Specification DSP0268
176 Published Version 2025.3
string Description
ForceRestart
Shut down immediately and non-gracefully and restart the unit.
• This value shall indicate the resource will transition to a power on state, after transiting through a
restart. The transition will start immediately. Upon successful completion, the PowerState property, if
supported, shall contain the value On .
FullPowerCycle
```
Full power cycle the unit immediately (non-graceful). Behaves like removing utility lines, followed by
```
restoring utility lines to the resource.
• This value shall indicate the resource will perform a full power cycle as if utility lines to the resource
are removed and restored. The transition will start immediately. This is different from PowerCycle in
that it's as close to a true power cycle as possible. For example, removing AC power cables from an
enclosure and then restoring the AC power cables. If currently in the power on state, the resource will
transition to a power off state, then transition to a power on state. If currently in the power off state,
the resource will transition to a power on state. Upon successful completion, the PowerState property,
if supported, shall contain the value On . If a service supports this value but there are no other distinct
power cycle flows, the service shall support PowerCycle as an alias to FullPowerCycle . This type of
reset may cause the manager providing the Redfish service to power cycle. If the manager providing
the Redfish service is affected by this type of reset, the service shall send the action response before
resetting to prevent client timeouts.
GracefulRestart
Shut down gracefully and restart the unit.
• This value shall indicate the resource will transition to a power on state, after transiting through a
restart. The transition will start after first performing tasks to safely shut down the resource. For
example, when shutting down a computer system, the host operating system is allowed to safely shut
down processes and close connections. Upon successful completion, the PowerState property, if
supported, shall contain the value On .
GracefulShutdown
Shut down gracefully and power off.
• This value shall indicate the resource will transition to a power off state. The transition will start after
first performing tasks to safely shut down the resource. For example, when shutting down a computer
system, the host operating system is allowed to safely shut down processes and close connections.
Upon successful completion, the PowerState property, if supported, shall contain the value Off .
Nmi
Generate a diagnostic interrupt, which is usually an NMI on x86 systems, to stop normal operations,
complete diagnostic actions, and, typically, halt the system.
• This value shall indicate the resource will generate a diagnostic interrupt.
On
Turn on the unit.
• This value shall indicate the resource will transition to a power on state. Upon successful completion,
the PowerState property, if supported, shall contain the value On .
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 177
string Description
Pause
Pause execution on the unit but do not remove power. This is typically a feature of virtual machine
hypervisors.
• This value shall indicate the resource will transition to a paused state. Upon successful completion,
the PowerState property, if supported, shall contain the value Paused .
PowerCycle
```
Power cycle the unit immediately (non-graceful). Behaves like a power removal, followed by a power
```
restore to the resource.
• This value shall indicate the resource will perform a power cycle. The transition will start immediately.
This is different from FullPowerCycle in that it typically performs localized power sequencing of the
resource while external power is still present. For example, turning DC voltage regulators off and then
turning DC voltage regulators back on. If currently in the power on state, the resource will transition to
a power off state, then transition to a power on state. If currently in the power off state, the resource
will transition to a power on state. Upon successful completion, the PowerState property, if supported,
shall contain the value On .
PushPowerButton
Simulate the pressing of the physical power button on this unit.
• This value shall indicate the resource will behave as if the physical power button is pressed. The
behavior of pressing the physical power button may be dependent on the state of the unit and the
behavior may be configurable.
Resume
Resume execution on the paused unit. This is typically a feature of virtual machine hypervisors.
• This value shall indicate the resource will transition to a power on state. Upon successful completion,
the PowerState property, if supported, shall contain the value On .
Suspend
Write the state of the unit to disk before powering off. This allows for the state to be restored when
powered back on.
• This value shall indicate the resource will have any state information written to persistent memory and
then transition to a power off state. Upon successful completion, the PowerState property, if
supported, shall contain the value Off .
6.5.6 Example response
```
{
```
"@odata.type": "#Aggregate.v1_0_3.Aggregate",
"Id": "Aggregate1",
"Name": "Aggregate One",
"ElementsCount": 2,
"Elements": [
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node3"
```
},
```
Redfish Data Model Specification DSP0268
178 Published Version 2025.3
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node4"
```
}
```
],
```
"Actions": {
```
```
"#Aggregate.Reset": {
```
"target": "/redfish/v1/AggregationService/Aggregates/Aggregate1/Actions/Aggregate.Reset",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/Aggregates/Aggregate1/ResetActionInfo"
```
},
```
```
"#Aggregate.SetDefaultBootOrder": {
```
"target": "/redfish/v1/AggregationService/Aggregates/Aggregate1/Actions/
Aggregate.SetDefaultBootOrder",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/Aggregates/Aggregate1/
SetDefaultBootOrderActionInfo"
```
},
```
```
"#Aggregate.AddElements": {
```
"target": "/redfish/v1/AggregationService/Aggregates/Aggregate1/Actions/
Aggregate.AddElements",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/Aggregates/Aggregate1/
AddElementsActionInfo"
```
},
```
```
"#Aggregate.RemoveElements": {
```
"target": "/redfish/v1/AggregationService/Aggregates/Aggregate1/Actions/
Aggregate.RemoveElements",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/Aggregates/Aggregate1/
RemoveElementsActionInfo"
```
}
```
```
},
```
"@odata.id": "/redfish/v1/AggregationService/Aggregates/Aggregate1"
```
}
```
6.6 AggregationService 1.0.3
Version v1.0
Release 2020.2
6.6.1 Description
The AggregationService schema contains properties for managing aggregation operations, either on ad hoc
combinations of resources or on defined sets of resources called aggregates. Access points define the properties
needed to access the entity being aggregated and connection methods describe the protocol or other semantics of
the connection.
• This resource shall represent an aggregation service for a Redfish implementation.
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 179
6.6.2 URIs
/redfish/v1/AggregationService
6.6.3 Properties
Property Type Attributes Notes
```
Aggregates { object
```
The link to the collection of aggregates associated with this service.
• This property shall contain a link to a resource collection of type
AggregateCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of Aggregate. See the Aggregate schema for details.
```
}
```
AggregationSources
```
{ object
```
The link to the collection of aggregation sources associated with this service.
• This property shall contain a link to a resource collection of type
AggregationSourceCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of AggregationSource. See the AggregationSource schema fordetails.
```
}
```
ConnectionMethods
```
{ object
```
The link to the collection of connection methods associated with this service.
• This property shall contain a link to a resource collection of type
ConnectionMethodCollection .
Contains a link to a resource.
@odata.id string read-only Link to Collection of ConnectionMethod. See the ConnectionMethod schema fordetails.
```
}
```
```
ServiceEnabled boolean read-write(null)
```
An indication of whether the aggregation service is enabled.
• This property shall indicate whether the aggregation service is enabled.
```
Status {} object
```
The status and health of the resource and its subordinate or dependent resources.
• This property shall contain any status or health properties of the resource.
For property details, see Status.
Redfish Data Model Specification DSP0268
180 Published Version 2025.3
6.6.4 Actions
6.6.4.1 Reset
Description
This action is used to reset a set of resources. For example this could be a list of computer systems.
• This action shall perform a reset of a set of resources.
Action URI
```
{Base URI of target resource}/Actions/AggregationService.Reset
```
Action parameters
Parameter Name Type Attributes Notes
BatchSize integer optional
The number of elements in each batch being reset.
• This parameter shall contain the number of elements in each batch
simultaneously being issued a reset.
```
DelayBetweenBatchesInSeconds integer(seconds) optional
```
The delay of the batches of elements being reset in seconds.
• This parameter shall contain the delay of the batches of elements
being reset in seconds.
```
ResetType string(enum) optional
```
The type of reset.
• This parameter shall contain the type of reset. The service can
accept a request without the parameter and perform an
implementation-specific default reset.
For the possible property values, see ResetType in Property details.
```
TargetURIs [ { array required
```
An array of links to the resources being reset.
• This parameter shall contain an array of links to the resources being
reset.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the
resource and it shall be of the form defined in the Redfish
specification.
```
} ]
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 181
Request Example
```
{
```
"ResetType": "ForceRestart",
"BatchSize": 1,
"DelayBetweenBatchesInSeconds": 30,
"TargetURIs": [
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node3"
```
},
```
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node4"
```
},
```
```
{
```
"@odata.id": "node7.intranet.contoso.com/redfish/v1/Systems/1"
```
}
```
]
```
}
```
6.6.4.2 SetDefaultBootOrder
Description
This action is used to restore the boot order to the default state for the specified computer systems.
• This action shall restore the boot order to the default state for the specified computer systems.
Action URI
```
{Base URI of target resource}/Actions/AggregationService.SetDefaultBootOrder
```
Action parameters
Parameter Name Type Attributes Notes
```
Systems [ { array required
```
The computer systems to restore.
• This parameter shall contain an array of links to resources of type ComputerSystem .
@odata.id string read-only Link to a ComputerSystem resource. See the Links section and the ComputerSystemschema for details.
```
} ]
```
Request Example
Redfish Data Model Specification DSP0268
182 Published Version 2025.3
```
{
```
"Systems": [
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node3"
```
},
```
```
{
```
"@odata.id": "/redfish/v1/Systems/cluster-node4"
```
},
```
```
{
```
"@odata.id": "node7.intranet.contoso.com/redfish/v1/Systems/1"
```
}
```
]
```
}
```
6.6.5 Property details
6.6.5.1 ResetType
The type of reset.
• This parameter shall contain the type of reset. The service can accept a request without the parameter and
perform an implementation-specific default reset.
string Description
ForceOff
```
Turn off the unit immediately (non-graceful shutdown).
```
• This value shall indicate the resource will transition to a power off state. The transition will start
immediately. Upon successful completion, the PowerState property, if supported, shall contain the
value Off .
ForceOn
Turn on the unit immediately.
• This value shall indicate the resource will transition to a power on state. The transition will start
immediately. Upon successful completion, the PowerState property shall contain the value On .
ForceRestart
Shut down immediately and non-gracefully and restart the unit.
• This value shall indicate the resource will transition to a power on state, after transiting through a
restart. The transition will start immediately. Upon successful completion, the PowerState property, if
supported, shall contain the value On .
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 183
string Description
FullPowerCycle
```
Full power cycle the unit immediately (non-graceful). Behaves like removing utility lines, followed by
```
restoring utility lines to the resource.
• This value shall indicate the resource will perform a full power cycle as if utility lines to the resource
are removed and restored. The transition will start immediately. This is different from PowerCycle in
that it's as close to a true power cycle as possible. For example, removing AC power cables from an
enclosure and then restoring the AC power cables. If currently in the power on state, the resource will
transition to a power off state, then transition to a power on state. If currently in the power off state,
the resource will transition to a power on state. Upon successful completion, the PowerState property,
if supported, shall contain the value On . If a service supports this value but there are no other distinct
power cycle flows, the service shall support PowerCycle as an alias to FullPowerCycle . This type of
reset may cause the manager providing the Redfish service to power cycle. If the manager providing
the Redfish service is affected by this type of reset, the service shall send the action response before
resetting to prevent client timeouts.
GracefulRestart
Shut down gracefully and restart the unit.
• This value shall indicate the resource will transition to a power on state, after transiting through a
restart. The transition will start after first performing tasks to safely shut down the resource. For
example, when shutting down a computer system, the host operating system is allowed to safely shut
down processes and close connections. Upon successful completion, the PowerState property, if
supported, shall contain the value On .
GracefulShutdown
Shut down gracefully and power off.
• This value shall indicate the resource will transition to a power off state. The transition will start after
first performing tasks to safely shut down the resource. For example, when shutting down a computer
system, the host operating system is allowed to safely shut down processes and close connections.
Upon successful completion, the PowerState property, if supported, shall contain the value Off .
Nmi
Generate a diagnostic interrupt, which is usually an NMI on x86 systems, to stop normal operations,
complete diagnostic actions, and, typically, halt the system.
• This value shall indicate the resource will generate a diagnostic interrupt.
On
Turn on the unit.
• This value shall indicate the resource will transition to a power on state. Upon successful completion,
the PowerState property, if supported, shall contain the value On .
Pause
Pause execution on the unit but do not remove power. This is typically a feature of virtual machine
hypervisors.
• This value shall indicate the resource will transition to a paused state. Upon successful completion,
the PowerState property, if supported, shall contain the value Paused .
Redfish Data Model Specification DSP0268
184 Published Version 2025.3
string Description
PowerCycle
```
Power cycle the unit immediately (non-graceful). Behaves like a power removal, followed by a power
```
restore to the resource.
• This value shall indicate the resource will perform a power cycle. The transition will start immediately.
This is different from FullPowerCycle in that it typically performs localized power sequencing of the
resource while external power is still present. For example, turning DC voltage regulators off and then
turning DC voltage regulators back on. If currently in the power on state, the resource will transition to
a power off state, then transition to a power on state. If currently in the power off state, the resource
will transition to a power on state. Upon successful completion, the PowerState property, if supported,
shall contain the value On .
PushPowerButton
Simulate the pressing of the physical power button on this unit.
• This value shall indicate the resource will behave as if the physical power button is pressed. The
behavior of pressing the physical power button may be dependent on the state of the unit and the
behavior may be configurable.
Resume
Resume execution on the paused unit. This is typically a feature of virtual machine hypervisors.
• This value shall indicate the resource will transition to a power on state. Upon successful completion,
the PowerState property, if supported, shall contain the value On .
Suspend
Write the state of the unit to disk before powering off. This allows for the state to be restored when
powered back on.
• This value shall indicate the resource will have any state information written to persistent memory and
then transition to a power off state. Upon successful completion, the PowerState property, if
supported, shall contain the value Off .
6.6.6 Example response
```
{
```
"@odata.type": "#AggregationService.v1_0_3.AggregationService",
"Id": "AggregationService",
"Description": "Aggregation Service",
"Name": "Aggregation Service",
"ServiceEnabled": true,
```
"Status": {
```
"Health": "OK",
"HealthRollup": "OK",
"State": "Enabled"
```
},
```
```
"Aggregates": {
```
"@odata.id": "/redfish/v1/AggregationService/Aggregates"
```
},
```
```
"AggregationSources": {
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 185
"@odata.id": "/redfish/v1/AggregationService/AggregationSources"
```
},
```
```
"ConnectionMethods": {
```
"@odata.id": "/redfish/v1/AggregationService/ConnectionMethods"
```
},
```
```
"Actions": {
```
```
"#AggregationService.Reset": {
```
"target": "/redfish/v1/AggregationService/Actions/AggregationService.Reset",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/ResetActionInfo"
```
},
```
```
"#AggregationService.SetDefaultBootOrder": {
```
"target": "/redfish/v1/AggregationService/Actions/AggregationService.SetDefaultBootOrder",
"@Redfish.ActionInfo": "/redfish/v1/AggregationService/SetDefaultBootOrderActionInfo"
```
}
```
```
},
```
"@odata.id": "/redfish/v1/AggregationService/"
```
}
```
6.7 AggregationSource 1.5.0
Version v1.5 v1.4 v1.3 v1.2 v1.1 v1.0
Release 2025.2 2023.3 2022.3 2021.3 2020.4 2020.2
6.7.1 Description
The AggregationSource schema is used to represent the source of information for a subset of the resources provided
by a Redfish service. It can be thought of as a provider of information. As such, most such interfaces have
requirements to support the gathering of information like address and account used to access the information.
• This resource shall represent an aggregation source for a Redfish implementation.
6.7.2 URIs
```
/redfish/v1/AggregationService/AggregationSources/{AggregationSourceId}
```
Redfish Data Model Specification DSP0268
186 Published Version 2025.3
6.7.3 Properties
Property Type Attributes Notes
```
AggregationType (v1.2+) string(enum) read-write
```
The type of aggregation used towards the aggregation source.
• This property shall contain the type of aggregation used for the
connection method towards the aggregation source. If this
property is not present, the value shall be assumed to be Full .
For the possible property values, see AggregationType in Property
details.
```
HostName string(URI)read-write(null)
```
The URI of the system to be accessed.
• This property shall contain the URI of the system to be
aggregated. This property shall not be required when the
aggregation source is configured to only receive notifications from
the aggregated system and the AggregationType property
contains the value NotificationsOnly .
```
Links { object
```
The links to other resources that are related to this resource.
• This property shall contain links to resources that are related to
but are not contained by, or subordinate to, this resource.
```
ConnectionMethod { object
```
A link to the connection method used to contact this aggregation
source.
• This property shall a link to a resource of type ConnectionMethod
that represents the method used to connect to the aggregation
source.
See the ConnectionMethod schema for details on this property.
@odata.id string read-only Link to a ConnectionMethod resource. See the Links section and theConnectionMethod schema for details.
```
}
```
```
Oem {} object See the OEM object definition in the Using this guide clause.
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 187
Property Type Attributes Notes
```
ResourcesAccessed [ { array
```
An array links to the resources added to the service through this
aggregation source. It is recommended that this be the minimal
number of properties needed to find the resources that would be lost
when the aggregation source is deleted.
• This property shall contain an array of links to the resources
added to the service through the aggregation source. It is
recommended that this be the minimal number of properties
needed to find the resources that would be lost when the
aggregation source is deleted. For example, this could be the
pointers to the members of the root-level collections or the
manager of a BMC.
```
@odata.id string(URI) read-only
```
The unique identifier for a resource.
• The value of this property shall be the unique identifier for the
resource and it shall be of the form defined in the Redfish
specification.
```
} ]
```
```
}
```
```
ModbusTargetServerId (v1.5+) integer read-write(null)
```
The Modbus identifier of this aggregation source.
• This property shall contain the Modbus identifier of this
aggregation source.
```
Password string read-write(null)
```
The password for accessing the aggregation source. The value is
null in responses.
• This property shall contain a password for accessing the
aggregation source. The value shall be null in responses.
```
Port (v1.5+) integer read-write(null)
```
The network port.
• This property shall contain the network port used to connect to
this aggregation source.
```
SNMP (v1.1+) { object
```
SNMP settings of the aggregation source.
• This property shall contain the SNMP settings of the aggregation
source.
Redfish Data Model Specification DSP0268
188 Published Version 2025.3
Property Type Attributes Notes
```
AuthenticationKey (v1.1+) string read-write(null)
```
The secret authentication key for SNMPv3.
• This property shall contain the key for SNMPv3 authentication.
The value shall be null in responses. This property accepts a
passphrase or a hex-encoded key. If the string starts with
```
Passphrase: , the remainder of the string shall be the passphrase
```
and shall be converted to the key as described in the 'Password to
Key Algorithm' section of RFC3414. If the string starts with Hex: ,
then the remainder of the string shall be the key encoded in
hexadecimal notation. If the string starts with neither, the full string
shall be a passphrase and shall be converted to the key as
described in the 'Password to Key Algorithm' section of RFC3414.
```
Pattern: (^[ -~]+$)|(^Passphrase:[ -~]+$)|(^Hex:[0-9A-Fa-
```
```
f]{24,96}$)|(^\*+$)
```
```
AuthenticationKeySet (v1.1+) boolean read-only
```
Indicates if the AuthenticationKey property is set.
• This property shall contain true if a valid value was provided for
the AuthenticationKey property. Otherwise, the property shall
contain false .
```
AuthenticationProtocol (v1.1+) string(enum)read-write(null)
```
The authentication protocol for SNMPv3.
• This property shall contain the SNMPv3 authentication protocol.
For the possible property values, see AuthenticationProtocol in
Property details.
```
EncryptionKey (v1.1+) string read-write(null)
```
The secret authentication key for SNMPv3.
• This property shall contain the key for SNMPv3 encryption. The
value shall be null in responses. This property accepts a
passphrase or a hex-encoded key. If the string starts with
```
Passphrase: , the remainder of the string shall be the passphrase
```
and shall be converted to the key as described in the 'Password to
Key Algorithm' section of RFC3414. If the string starts with Hex: ,
then the remainder of the string shall be the key encoded in
hexadecimal notation. If the string starts with neither, the full string
shall be a passphrase and shall be converted to the key as
described in the 'Password to Key Algorithm' section of RFC3414.
```
Pattern: (^[ -~]+$)|(^Passphrase:[ -~]+$)|(^Hex:[0-9A-Fa-
```
```
f]{16,64}$)|(^\*+$)
```
```
EncryptionKeySet (v1.1+) boolean read-only
```
Indicates if the EncryptionKey property is set.
• This property shall contain true if a valid value was provided for
the EncryptionKey property. Otherwise, the property shall contain
false .
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 189
Property Type Attributes Notes
```
EncryptionProtocol (v1.1+) string(enum)read-write(null)
```
The encryption protocol for SNMPv3.
• This property shall contain the SNMPv3 encryption protocol.
For the possible property values, see EncryptionProtocol in Property
details.
```
TrapCommunity (v1.2+) string read-write(null)
```
The SNMP trap community string.
• This property shall contain the SNMP trap community string. The
value shall be null in responses. Services may provide a
common trap community if not specified by the client when
creating the aggregation source.
```
}
```
```
SSHSettings (v1.3+) { object
```
Settings for an aggregation source using SSH as part of the
associated connection method.
• This property shall contain the settings for an aggregation source
using SSH as part of the associated connection method.
```
PresentedPublicHostKey (v1.3+) { object
```
A link to the last public host key presented by the remote service
corresponding to the aggregation source. A client that trusts this public
host key can add the public host key to the TrustedPublicHostKeys
collection to allow SSH communication with the aggregation source.
• This property shall contain a link to a resource of type Key that
represents the last public host key presented by the remote
service corresponding to the aggregation source. This property
shall not be present if a public host key has not yet been
presented by the remote service.
See the Key schema for details on this property.
@odata.id string read-only Link to a Key resource. See the Links section and the Key schema fordetails.
```
}
```
PresentedPublicHostKeyTimestamp
```
(v1.3+)
```
string
```
(date-time)
```
read-only
```
(null)
```
The date and time when the key referenced by the
PresentedPublicHostKey property was last updated.
• This property shall contain the date and time when the key
referenced by the PresentedPublicHostKey property was last
updated.
Redfish Data Model Specification DSP0268
190 Published Version 2025.3
Property Type Attributes Notes
```
PublicIdentityKey (v1.3+) { object
```
A link to the public key that is used with the aggregation source when
the authentication method is configured to use a public key. The
GenerateSSHIdentityKeyPair and RemoveSSHIdentityKeyPair are
used to update the key for this aggregation source.
• This property shall contain a link to a resource of type Key that
represents the public key that is used with the aggregation source
when UserAuthenticationMethod contains PublicKey . This
property shall not be present if a key-pair is not available. The
State property within Status shall contain Disabled if a key-
pair is not available and UserAuthenticationMethod contains
PublicKey .
See the Key schema for details on this property.
@odata.id string read-only Link to a Key resource. See the Links section and the Key schema fordetails.
```
}
```
```
TrustedPublicHostKeys (v1.3+) { object
```
A link to the trusted public host keys of the remote service
corresponding to the aggregation source. These trusted public host
keys are used for authentication of the remote service with SSH. An
SSH public host key of the remote service can be added to this
collection to allow for public key-based SSH authentication.
• This property shall contain a link to a resource collection of type
KeyCollection that represents the trusted public host keys of the
remote service corresponding to the aggregation source. If the
associated connection method specifies SSH tunneling, the
service shall compare the public host key presented by the
remote service with members of this collection to determine if the
remote service can be trusted. If the remote service cannot be
trusted, the State property within Status shall contain
Disabled and the service shall not connect to the remote service.
Contains a link to a resource.
@odata.id string read-only Link to Collection of Key. See the Key schema for details.
```
}
```
```
UserAuthenticationMethod (v1.3+) string(enum)read-write(null)
```
The client user authentication method.
• This property shall contain the client user authentication method.
For the possible property values, see UserAuthenticationMethod in
Property details.
```
}
```
DSP0268 Redfish Data Model Specification
Version 2025.3 Published 191
Property Type Attributes Notes
```
Status (v1.3+) {} object
```
The status and health of the resource and its subordinate or
dependent resources.
• This property shall contain any status or health properties of the
resource.
For property details, see Status.
```
UserName string read-write(null)
```
The username for accessing the aggregation source.
• This property shall contain the username for accessing the
aggregation source.
6.7.4 Actions
```
6.7.4.1 GenerateSSHIdentityKeyPair (v1.3+)
```
Description
This action generates a new SSH identity key-pair to be used with this aggregation source. The generated public key
is stored in the Key resource referenced by the PublicIdentityKey property in SSHSettings . Any existing key-pair
is deleted and replaced by the new key-pair.
• This action shall generate a new SSH identity key-pair to be used with this aggregation source. The service shall
store the generated public key in the Key resource referenced by the PublicIdentityKey property in
SSHSettings . If the aggregation source already has an associated SSH identity key-pair, the service shall delete
the key-pair and replace it with the new key-pair.
Action URI
```
{Base URI of target resource}/Actions/AggregationSource.GenerateSSHIdentityKeyPair
```
Action parameters
Parameter
Name Type Attributes Notes
```
Curve string(enum) optional
```
The curve to use with the SSH key if the KeyType parameter contains ECDSA .
• This parameter shall contain the curve to use with the SSH key. This parameter shall
be required if the KeyType parameter contains ECDSA and shall be rejected for other
values.
For the possible property values, see Curve in Property details.
Redfish Data Model Specification DSP0268
192 Published Version 2025.3
Parameter
Name Type Attributes Notes
KeyLength integer optional
The length of the SSH key, in bits, if the KeyType parameter contains RSA .
• This parameter shall contain the length of the SSH key, in bits. This parameter shall
be required if the KeyType parameter contains RSA and shall be rejected for other
values.
```
KeyType string(enum) required
```
The type of SSH key.
• This parameter shall contain the type of SSH key.
For the possible property values, see KeyType in Property details.
Request Example
```
{
```
"KeyType": "Ed25519"
```
}
```
```
6.7.4.2 RemoveSSHIdentityKeyPair (v1.3+)
